[
  {
    "id": "TPL#开关柜#更换#断路器",
    "名称": "开关柜断路器（手车）更换",
    "作业类型": "更换",
    "设备类型": "开关柜",
    "作业对象": "断路器（手车）",
    "适用关键词": [
      "断路器",
      "开关",
      "手车",
      "真空断路器",
      "开关柜断路器"
    ],
    "停电要求": "需停电",
    "安全隔离措施": "断开{设备名称}所属间隔的上级电源（{上级电源}）对应出线开关并上锁，拉开该间隔上下隔离开关，将{设备名称}手车断路器操作至“试验”或“检修”位置，使停电设备的各端有明显断开点，并确认隔离挡板已封闭；在{设备名称}电缆侧及断路器两侧分别验电、装设接地线并三相短路；悬挂“禁止合闸，有人工作！”标示牌，装设临时遮栏并悬挂“止步，高压危险！”标示牌，设专人监护。",
    "工序顺序": [
      "核对设备双重名称与铭牌参数，确认备用断路器型号、额定电压、额定电流、额定短路开断电流与原设备一致，核对一次系统图与二次接线图",
      "办理工作票，完成停电、验电、装设接地线、悬挂标示牌和装设遮栏等安全技术措施，工作许可后开工",
      "记录断路器分、合闸位置与操动机构储能状态，拆除二次接线前逐芯编号并拍照留存",
      "将旧断路器手车操作至“检修”位置并移出柜外，检查触头盒、活门、手车轨道有无异常",
      "将新断路器手车推入并操作至“试验”位置，按编号恢复二次接线，核对相序与端子紧固",
      "手车由“试验”位置摇至“工作”位置，检查底盘车闭锁、联锁功能及位置指示正确",
      "测量主回路电阻与主回路对地绝缘电阻，进行断路器时间特性检测",
      "拆除接地线，恢复送电，带负荷后核对电流、位置指示与测温无异常"
    ],
    "操作要点": [
      "拆二次线前逐芯编号并拍照留存，恢复接线时按编号逐芯核对，接线端子按制造厂规定力矩紧固",
      "新断路器手车摇入“试验”位置与“工作”位置应到位，底盘车闭锁可靠；手车操作至“检修”位置后应确认隔离挡板已封闭",
      "触头涂抹适量导电膏，触头弹簧压力均匀，动、静触头无损伤、烧蚀",
      "如回路中的断路器长期未操作，测量主回路电阻前可先操作几次再测量",
      "手车摇进摇出前必须确认断路器处于分闸位置，不应带负荷拉（合）隔离开关或操作手车"
    ],
    "技术参数要求": [
      "主回路电阻：初值差≤20%（注意值）或符合制造厂要求，且同比及互比无明显偏大",
      "主回路对地绝缘电阻：≥1000 MΩ（注意值）或符合设计要求",
      "断路器主回路对地绝缘电阻：≥3000 MΩ（注意值）",
      "二次回路对地绝缘电阻：≥2 MΩ",
      "断路器操动机构动作电压：合闸脱扣器在 85%～110% 额定电源电压范围内应可靠动作；分闸脱扣器在 65%～110%（直流）或 85%～110%（交流）额定电源电压范围内应可靠动作；电源电压低于 30% 额定电源电压时脱扣器不应脱扣",
      "新断路器的额定电压、额定电流、额定短路开断电流应与原设备及制造厂技术文件一致，具体数值以设备铭牌为准"
    ],
    "个人防护要求": "穿戴{电压等级}绝缘手套、绝缘鞋、安全帽，工作服袖口与下摆扎紧；使用摇把、检修小车和力矩扳手时佩戴防护手套；手车移出、推入时防止挤压与坠落。",
    "验电接地要求": "在{设备名称}电缆侧及断路器两侧分别验电，验电前先在相应电压等级的有电设备上确证验电器良好；高压验电应戴绝缘手套，人体与被验电设备的距离应符合安全距离规定，并有专人监护。验明设备确无电压后，应立即将检修设备接地并三相短路；装设接地线时先装接地端、后装导体端，接地线应接触良好、连接可靠，拆除顺序与之相反；装、拆接地线均应使用绝缘棒和戴绝缘手套，并有人监护。",
    "作业安全要求": [
      "断开断路器和隔离开关的操作能源，隔离开关的操作把手应锁住",
      "工作中人体与未停电设备应保持安全距离；部分停电时应装设临时遮栏并悬挂“止步，高压危险！”标示牌",
      "拆下的断路器手车、螺栓、垫片等应定置摆放并做好标记，防止遗留柜内",
      "工作负责人应向工作班成员交代工作内容、人员分工、现场安全措施、带电部位和其他注意事项",
      "工作中不应擅自移动或拆除遮栏（围栏）、标示牌，不应擅自变更安全措施"
    ],
    "工器具清单": [
      "回路电阻测试仪（100 A）",
      "2500 V 绝缘电阻表",
      "开关特性测试仪",
      "力矩扳手（按制造厂规定力矩值）",
      "手车摇把及断路器检修小车",
      "万用表",
      "绝缘手套、绝缘鞋、安全帽",
      "接地线及绝缘棒",
      "临时遮栏与标示牌",
      "清洁用品与导电膏"
    ],
    "材料清单": [
      "同型号备用断路器手车（1 台）",
      "导电膏（1 支）",
      "紧固件（按制造厂规定的规格与数量）",
      "二次接线端子及号码管（若干）"
    ],
    "验收标准": [
      "手动分合闸、电动分合闸各 3 次均可靠动作，分、合闸位置指示与断路器实际位置一致",
      "主回路电阻初值差≤20%（注意值）或符合制造厂要求，且同比及互比无明显偏大",
      "主回路对地绝缘电阻≥1000 MΩ（注意值），断路器主回路对地绝缘电阻≥3000 MΩ（注意值）",
      "二次回路对地绝缘电阻≥2 MΩ",
      "操动机构动作电压满足 85%～110% 额定电源电压可靠合闸、65%～110%（直流）或 85%～110%（交流）额定电源电压可靠分闸、低于 30% 额定电源电压不脱扣的要求",
      "“五防”性能检查符合设备技术要求，底盘车闭锁与隔离挡板动作正确，柜内无遗留物件"
    ],
    "注意事项": [
      "备用断路器应与原断路器型号、额定值一致；不一致时应经设备管理部门批准，并核对相关保护定值",
      "二次接线拆除前必须逐芯编号并拍照，恢复后应逐芯核对，防止误接线造成继电保护误动",
      "更换后应按 DL/T 584—2017 核对相关保护定值及传动结果",
      "全部工作完毕后工作班应清扫、整理现场，工作负责人与运行人员共同确认设备状况后办理工作终结"
    ],
    "人员配置建议": "4人：工作负责人（监护人）1人、作业人员2人、专责监护人1人",
    "依据条款": [
      {
        "standard_id": "DLT408",
        "条款号": "6.2.2",
        "用途": "检修设备停电措施（手车操作至“试验”或“检修”位置）"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.3.2",
        "用途": "验电方法与验电器确证"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.1",
        "用途": "验明无电压后接地并三相短路"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.1",
        "用途": "悬挂“禁止合闸，有人工作！”标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "7.3.5.12",
        "用途": "手车操作至“检修”位置后确认隔离挡板已封闭"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.4",
        "用途": "主回路电阻测量与判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.5",
        "用途": "主回路对地绝缘电阻测量与判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.4",
        "用途": "断路器主回路对地绝缘电阻判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.7",
        "用途": "断路器操动机构动作电压检测"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.8",
        "用途": "“五防”性能检查"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.15",
        "用途": "二次回路绝缘电阻测量"
      },
      {
        "standard_id": "GBT11022",
        "条款号": "7.4.4.1",
        "用途": "主回路电阻测量的试验电流"
      }
    ],
    "来源说明": "工序顺序、操作要点与安全措施依据 DL/T 408—2023 第 6 章安全技术措施、第 7 章电气设备运行，以及 DL/T 393—2021 6.21 高压开关柜、6.4 SF6 断路器的巡检与停电试验条款；技术参数取自 DL/T 393—2021 6.21.3、6.4.3 及 4.8 的注意值与要求，未另行设定数值。其中“拆二次线前逐芯编号并拍照留存”“触头涂抹适量导电膏”“紧固件按制造厂规定力矩紧固”为通用检修工艺，属通用作业经验，非规程条款原文。",
    "版本": "1.0"
  },
  {
    "id": "TPL#开关柜#更换#整柜",
    "名称": "开关柜整柜（柜体）更换",
    "作业类型": "更换",
    "设备类型": "开关柜",
    "作业对象": "整柜/柜体",
    "适用关键词": [
      "开关柜",
      "整柜",
      "柜体",
      "高压开关柜",
      "换柜"
    ],
    "停电要求": "需停电",
    "安全隔离措施": "断开{设备名称}所属间隔的上级电源（{上级电源}）对应出线开关并上锁，拉开该间隔上下隔离开关，将本柜手车操作至“检修”位置；在{设备名称}进线侧、出线侧及所连接的母线段分别验电、装设接地线并三相短路；悬挂“禁止合闸，有人工作！”标示牌，在工作地点两旁及对侧运行设备间隔的遮栏上和禁止通行的过道遮栏上悬挂“止步，高压危险！”标示牌，在工作地点设置“在此工作！”标示牌，设专人监护。",
    "工序顺序": [
      "核对一次系统图、柜体排列图与新柜技术参数，确认母线搭接方式、间隔尺寸与电缆出线方向一致",
      "办理工作票，完成停电、验电、装设接地线、悬挂标示牌和装设遮栏等安全技术措施",
      "拆除本柜与相邻柜的母线连接、电缆终端及柜间二次联络线，逐相逐芯做好标记",
      "拆除柜体地脚固定与基础连接，将旧柜移出（或解体后移出）",
      "新柜就位、找正，与基础及相邻柜固定连接",
      "恢复母线连接、电缆终端及二次联络线，按力矩要求紧固并做好位置标记",
      "柜内母线、断路器、互感器、避雷器及二次回路检查与试验",
      "拆除接地线，恢复送电，核对相序、带电显示与保护信号"
    ],
    "操作要点": [
      "新旧柜的母线搭接面应打磨清洁并涂导电膏，螺栓按制造厂规定力矩紧固，紧固后做好位置标记",
      "拆母线连接前应对所连接的各母线段分别验电、接地，防止相邻间隔反送电",
      "移柜应使用专用运输工具，推移或起吊过程防止柜体变形、绝缘件碰伤",
      "恢复送电前应逐一核对相序，确认带电显示装置指示与实际带电状态一致",
      "二次联络线恢复后应逐芯核对，并通过传动试验确认闭锁与信号回路正确"
    ],
    "技术参数要求": [
      "主回路电阻：出厂试验测得的电阻不应超过 1.2Ru（Ru 为连续电流试验前测得的电阻）；运行中初值差≤20%（注意值）或符合制造厂要求",
      "主回路对地绝缘电阻：≥1000 MΩ（注意值）或符合设计要求",
      "二次回路对地绝缘电阻：≥2 MΩ",
      "柜体接地：正常运行期间可能触及并接地的所有导电部件和外壳，从其到接地端子间通以 30 A（DC）电流时电压降不应超过 3 V",
      "主回路交流耐压试验：出厂耐压值的 80%，过程无异常，耐压后绝缘电阻不应有明显下降"
    ],
    "个人防护要求": "穿戴{电压等级}绝缘手套、绝缘鞋、安全帽，搬运与吊装时佩戴防护手套、穿防砸鞋；高处作业时正确使用安全带。",
    "验电接地要求": "对进线侧、出线侧及所连接的母线段逐相验电，验电前先在相应电压等级的有电设备上确证验电器良好；验明无电压后立即装设接地线并三相短路，先装接地端后装导体端；拆除母线连接前须确认相邻间隔已停电并接地；装、拆接地线应使用绝缘棒和戴绝缘手套，并有人监护，装拆情况应做好记录、交接清楚。",
    "作业安全要求": [
      "拆装母线、移柜等作业应使用绝缘工具，人体与相邻带电间隔保持安全距离",
      "室内高压设备上工作，应在工作地点两旁及对侧运行设备间隔的遮栏（围栏）上悬挂“止步，高压危险！”的标示牌",
      "相邻运行柜应加装绝缘隔板或临时遮栏，防止误碰带电部分；35 kV 及以下设备可用与带电部分直接接触的绝缘隔板代替临时遮栏",
      "吊装、搬运作业应设专人指挥，作业区域下方禁止站人",
      "工作间断时工作班成员应从工作现场撤出，所有安全措施保持不变；隔日复工前应重新检查安全措施"
    ],
    "工器具清单": [
      "回路电阻测试仪（100 A）",
      "2500 V 绝缘电阻表",
      "力矩扳手（按制造厂规定力矩值）",
      "吊装带及专用运输小车",
      "绝缘隔板（35 kV 及以下可用）",
      "临时遮栏与标示牌",
      "接地线及绝缘棒",
      "相序表",
      "万用表",
      "水平尺与柜体找正工具"
    ],
    "材料清单": [
      "同型号高压开关柜（1 面）",
      "导电膏（1 支）",
      "母线连接螺栓、垫圈（按制造厂规定的规格与数量）",
      "绝缘护套（若干）",
      "二次电缆及接线端子（若干）"
    ],
    "验收标准": [
      "柜体固定牢固，柜门锁闭正常，各类标识齐全、清晰；母线与电缆连接螺栓按力矩紧固并做好标记",
      "主回路电阻初值差≤20%（注意值）或符合制造厂要求，相间不应有明显差异",
      "主回路对地绝缘电阻≥1000 MΩ（注意值），二次回路对地绝缘电阻≥2 MΩ",
      "主回路交流耐压试验按出厂耐压值的 80% 进行，过程无异常，耐压后绝缘电阻无明显下降",
      "相序正确，带电显示装置指示与实际带电状态一致，“五防”联锁功能正常，柜内无遗留物件"
    ],
    "注意事项": [
      "母线搭接面处理、导电膏涂覆与螺栓力矩紧固的具体力矩值应执行制造厂技术文件；力矩检查方法及要求应符合 GB 50149 的规定",
      "更换整柜时应重新核对柜内电流互感器变比与保护定值，必要时按 DL/T 584—2017 重新整定并报调度机构备案",
      "施工期间相邻间隔的带电部位应设遮栏并挂标示牌，禁止单人作业",
      "工作完毕后应清扫、整理现场，工作负责人向运行人员交代所修项目、发现的问题与试验结果，并办理工作终结"
    ],
    "人员配置建议": "5人：工作负责人（监护人）1人、作业人员3人、专责监护人1人",
    "依据条款": [
      {
        "standard_id": "DLT408",
        "条款号": "6.2.2",
        "用途": "检修设备停电措施（各端有明显断开点）"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.1",
        "用途": "验明无电压后接地并三相短路"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.2",
        "用途": "部分停电时装设临时遮栏及标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.3",
        "用途": "室内高压设备工作时的遮栏与标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.5",
        "用途": "在工作地点设置“在此工作！”标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "5.6.1",
        "用途": "工作间断时安全措施保持不变"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.4",
        "用途": "主回路电阻测量与判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.6",
        "用途": "主回路交流耐压试验及耐压前后绝缘电阻比较"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.15",
        "用途": "二次回路绝缘电阻测量"
      },
      {
        "standard_id": "GBT11022",
        "条款号": "8.4",
        "用途": "出厂试验主回路电阻的判据"
      },
      {
        "standard_id": "GBT11022",
        "条款号": "6.3",
        "用途": "开关设备和控制设备的接地与电气连续性要求"
      }
    ],
    "来源说明": "工序顺序与操作要点依据 DL/T 408—2023 第 6 章安全技术措施、DL/T 393—2021 6.21 高压开关柜停电试验条款与 GB/T 11022—2020 第 6、8 章编写；技术参数取自 DL/T 393—2021 6.21.3、4.8.15 与 GB/T 11022—2020 8.4、6.3，未另行设定数值。其中“搭接面打磨清洁并涂导电膏”“移柜使用专用运输工具”“恢复送电前核对相序”为通用检修工艺，属通用作业经验，非规程条款原文；母线搭接螺栓的具体力矩值应执行制造厂技术文件（力矩检查方法及要求见 GB 50149，该标准原文不在本工作区 ref/规程md 内）。",
    "版本": "1.0"
  },
  {
    "id": "TPL#开关柜#更换#通用",
    "名称": "开关柜（通用）更换",
    "作业类型": "更换",
    "设备类型": "开关柜",
    "作业对象": "",
    "适用关键词": [
      "开关柜",
      "更换",
      "高压开关柜",
      "柜内元件更换"
    ],
    "停电要求": "需停电",
    "安全隔离措施": "断开{设备名称}所属间隔的上级电源（{上级电源}）对应出线开关并上锁，将{设备名称}手车操作至“试验”或“检修”位置；在{设备名称}各可能来电侧（进线侧、出线侧、母线段、电压互感器高低压侧）分别验电、装设接地线并三相短路；悬挂“禁止合闸，有人工作！”标示牌，装设临时遮栏并悬挂“止步，高压危险！”标示牌，设专人监护。",
    "工序顺序": [
      "核对设备双重名称、图纸与待更换元件的型号规格，确认备件与设计一致并落实备件到位",
      "办理工作票，完成停电、验电、装设接地线、悬挂标示牌和装设遮栏等安全技术措施",
      "拆除旧元件，拆除前对连接部位、相序、二次接线逐项标记并拍照",
      "安装新元件，按相序与安装位置就位，检查元件外观、绝缘件与固定情况",
      "恢复一次连接与二次接线，按力矩要求紧固并做好位置标记",
      "测量主回路电阻、主回路对地绝缘电阻与二次回路对地绝缘电阻",
      "进行功能试验与保护传动试验，核对带电显示与信号回路",
      "拆除接地线，恢复送电，带负荷检查测温、指示与告警信号"
    ],
    "操作要点": [
      "拆除前对连接部位逐相、逐芯标记并拍照，恢复后逐项核对，防止相序接错或二次误接线",
      "一次连接螺栓按制造厂规定力矩紧固，接触面清洁并涂覆导电膏，紧固后做好标记",
      "新元件安装前应核对铭牌参数（额定电压、额定电流、变比等）与原设计一致",
      "更换柜内互感器等元件后应核对变比、极性及二次回路，并按 DL/T 584—2017 复核相关保护定值",
      "送电前应确认柜内无遗留工具、螺栓、垫片，隔离挡板与活门动作正常"
    ],
    "技术参数要求": [
      "主回路电阻：初值差≤20%（注意值）或符合制造厂要求，且同比及互比无明显偏大",
      "主回路对地绝缘电阻：≥1000 MΩ（注意值）或符合设计要求",
      "二次回路对地绝缘电阻：≥2 MΩ",
      "柜内主要元件（断路器、隔离开关、互感器、电容器、避雷器等）的试验项目与判据按其各自设备类型的规定执行",
      "新元件的额定值应满足原设备设计要求，具体数值以设备铭牌及制造厂技术文件为准"
    ],
    "个人防护要求": "穿戴{电压等级}绝缘手套、绝缘鞋、安全帽，工作服袖口与下摆扎紧；使用力矩扳手、绝缘工具时佩戴防护手套；拆装较重元件时防止挤压与坠落。",
    "验电接地要求": "在{设备名称}各可能来电侧逐相验电，验电前先在相应电压等级的有电设备上确证验电器良好，高压验电戴绝缘手套并有专人监护；验明无电压后立即装设接地线并三相短路，先装接地端后装导体端；与停电设备有关的电压互感器应从高、低压两侧断开；装、拆接地线使用绝缘棒和戴绝缘手套，并有人监护。",
    "作业安全要求": [
      "断开断路器和隔离开关的操作能源，隔离开关的操作把手应锁住",
      "工作中人体与未停电设备保持安全距离；部分停电时装设临时遮栏并悬挂“止步，高压危险！”标示牌",
      "在同一电气连接部分同时有检修和试验时，可填用一张工作票，但在试验前应得到检修工作负责人的许可",
      "拆下的元件、螺栓、垫片应定置摆放并登记，防止遗留柜内",
      "作业前应做好安全风险辨识，作业人员应被告知其作业场所和工作岗位存在的危险因素、防范措施及应急措施"
    ],
    "工器具清单": [
      "回路电阻测试仪（100 A）",
      "2500 V 绝缘电阻表",
      "1000 V 绝缘电阻表",
      "力矩扳手（按制造厂规定力矩值）",
      "万用表",
      "绝缘手套、绝缘鞋、安全帽",
      "接地线及绝缘棒",
      "临时遮栏与标示牌",
      "专用拆装工具与检修小车",
      "清洁用品与导电膏"
    ],
    "材料清单": [
      "待更换元件（按设计规格与数量）",
      "导电膏（1 支）",
      "紧固件（按制造厂规定的规格与数量）",
      "二次接线端子及号码管（若干）"
    ],
    "验收标准": [
      "新元件安装牢固、位置正确，相序与设计一致，一次连接螺栓按力矩紧固并做好标记",
      "主回路电阻初值差≤20%（注意值）或符合制造厂要求；主回路对地绝缘电阻≥1000 MΩ（注意值）",
      "二次回路对地绝缘电阻≥2 MΩ，二次接线逐芯核对无误",
      "功能试验与保护传动试验正确，带电显示装置指示与实际带电状态一致",
      "柜内清洁、无遗留物件，“五防”联锁功能正常"
    ],
    "注意事项": [
      "本模板为开关柜更换类作业的通用兜底模板；当识别到具体作业对象（断路器手车、整柜、柜内元件）时，应优先选用对应的专项模板",
      "作业对象未明确时，应先核实需更换的具体元件，再按对应元件的规定补充试验项目",
      "更换柜内互感器等元件后，应按 DL/T 584—2017 复核保护定值，并报相应调度机构备案",
      "全部工作完毕后工作班应清扫、整理现场，并办理工作终结"
    ],
    "人员配置建议": "4人：工作负责人（监护人）1人、作业人员2人、专责监护人1人",
    "依据条款": [
      {
        "standard_id": "DLT408",
        "条款号": "6.2.2",
        "用途": "检修设备停电措施（电压互感器从高、低压两侧断开）"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.3.2",
        "用途": "验电方法与验电器确证"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.1",
        "用途": "验明无电压后接地并三相短路"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.1",
        "用途": "悬挂“禁止合闸，有人工作！”标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.2.1",
        "用途": "同一电气连接部分检修与试验的工作票许可"
      },
      {
        "standard_id": "DLT408",
        "条款号": "4.3.1",
        "用途": "作业前安全风险辨识与危险因素告知"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.4",
        "用途": "主回路电阻测量与判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.5",
        "用途": "主回路对地绝缘电阻测量与判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.15",
        "用途": "二次回路绝缘电阻测量"
      },
      {
        "standard_id": "DLT596",
        "条款号": "9.10.2",
        "用途": "开关柜内主要元件的试验项目按各自章节执行"
      }
    ],
    "来源说明": "本模板是开关柜更换类作业的通用兜底模板，字段结构与专项模板一致；工序与操作要点依据 DL/T 408—2023 第 6、12 章与 DL/T 393—2021 6.21 高压开关柜条款编写；技术参数取自 DL/T 393—2021 6.21.3 与 4.8.15 的注意值，未另行设定数值；“柜内主要元件试验按各自章节执行”依据 DL/T 596—2021 9.10.2。其中“拆除前逐相逐芯标记并拍照”“接触面清洁并涂覆导电膏”“送电前确认柜内无遗留物件”为通用检修工艺，属通用作业经验，非规程条款原文。",
    "版本": "1.0"
  },
  {
    "id": "TPL#开关柜#检修#断路器",
    "名称": "开关柜断路器（手车）检修",
    "作业类型": "检修",
    "设备类型": "开关柜",
    "作业对象": "断路器（手车）",
    "适用关键词": [
      "断路器",
      "开关",
      "手车",
      "机构检修",
      "开关柜断路器"
    ],
    "停电要求": "需停电",
    "安全隔离措施": "断开{设备名称}所属间隔的上级电源（{上级电源}）对应出线开关并上锁，将{设备名称}手车断路器操作至“检修”位置并确认隔离挡板已封闭；在{设备名称}电缆侧及断路器两侧分别验电、装设接地线并三相短路；悬挂“禁止合闸，有人工作！”标示牌，装设临时遮栏并悬挂“止步，高压危险！”标示牌，设专人监护。",
    "工序顺序": [
      "核对设备双重名称，查阅运行记录、缺陷记录与上次检修试验报告，确定检修重点",
      "办理工作票，完成停电、验电、装设接地线、悬挂标示牌和装设遮栏等安全技术措施",
      "断路器手车操作至“检修”位置并移出柜外，清扫柜内与手车积污",
      "检查操动机构、传动部件、轴销锁扣、缓冲器与防跳跃装置，按设备技术要求对活动部件润滑",
      "检查动、静触头及触头弹簧，清洁触头并涂覆导电膏，检查活门与手车轨道",
      "测量分、合闸线圈对地绝缘电阻与线圈电阻，检查储能电动机及辅助回路、控制回路线缆",
      "测量主回路电阻、主回路对地绝缘电阻、二次回路对地绝缘电阻",
      "进行断路器时间特性检测、操动机构动作电压检测与保护传动试验，恢复送电"
    ],
    "操作要点": [
      "按力矩要求检查并紧固各螺栓，紧固后做好位置标记；操动机构内、外积污严重时应清洁",
      "分、合闸线圈对地绝缘电阻采用 500 V 绝缘电阻表测量，应大于 10 MΩ；分、合闸线圈电阻初值差不应超过 ±2%",
      "检查储能电动机应能在 85%～110% 的额定电压下正常工作；检查防跳跃装置与联锁、闭锁装置符合要求",
      "辅助回路和控制回路线缆完好，电缆绝缘电阻不小于 2 MΩ",
      "长期未操作的断路器，测量回路电阻前可先操作几次再测量；触头弹簧压力应均匀"
    ],
    "技术参数要求": [
      "分、合闸线圈对地绝缘电阻：大于 10 MΩ（500 V 绝缘电阻表）",
      "分、合闸线圈电阻：初值差不应超过 ±2%",
      "辅助回路和控制回路线缆绝缘电阻：不小于 2 MΩ；二次回路对地绝缘电阻：≥2 MΩ",
      "主回路电阻：初值差≤20%（注意值）或符合制造厂要求，且同比及互比无明显偏大",
      "主回路对地绝缘电阻：≥1000 MΩ（注意值）；断路器主回路对地绝缘电阻：≥3000 MΩ（注意值）",
      "时间特性：相间合闸不同期≤5 ms；相间分闸不同期≤3 ms；同相各断口合闸不同期≤3 ms；同相各断口分闸不同期≤2 ms（单断口仅考核前两项）"
    ],
    "个人防护要求": "穿戴{电压等级}绝缘手套、绝缘鞋、安全帽，工作服袖口与下摆扎紧；使用清洗剂、润滑脂时佩戴防护手套；手车移出、推入时防止挤压与坠落。",
    "验电接地要求": "在{设备名称}电缆侧及断路器两侧分别验电，验电前先在相应电压等级的有电设备上确证验电器良好；验明无电压后立即装设接地线并三相短路，先装接地端后装导体端；装、拆接地线使用绝缘棒和戴绝缘手套，并有人监护；装拆接地线应做好记录、交接清楚。",
    "作业安全要求": [
      "断开断路器和隔离开关的操作能源，隔离开关的操作把手应锁住；手车操作至“检修”位置后应确认隔离挡板已封闭",
      "检修期间不应擅自移动或拆除遮栏（围栏）、标示牌，不应擅自变更安全措施和检修设备的运行接线方式",
      "在配电装置上工作时，接地线应装在该装置导电部分的适当部位，接触良好、连接可靠",
      "高压回路上的工作如需拆除全部或一部分接地线，应征得运行人员（或调控人员）许可，工作完毕后立即恢复",
      "工作负责人、专责监护人应始终在工作现场，对工作班成员进行监护"
    ],
    "工器具清单": [
      "回路电阻测试仪（100 A）",
      "500 V 绝缘电阻表",
      "2500 V 绝缘电阻表",
      "1000 V 绝缘电阻表",
      "开关特性测试仪",
      "数字电桥或直流电阻测试仪",
      "力矩扳手（按制造厂规定力矩值）",
      "手车摇把及断路器检修小车",
      "万用表",
      "清洁用品、润滑脂与导电膏"
    ],
    "材料清单": [
      "导电膏（1 支）",
      "紧固件（按制造厂规定的规格与数量）",
      "缓冲器、密封件（按检查结果更换）",
      "润滑脂（按制造厂规定型号）",
      "清洁剂（1 瓶）"
    ],
    "验收标准": [
      "例行检查与测试无异常：金属件无锈迹，操动机构无渗漏，轴、销、锁扣及机械传动部件无变形、松脱",
      "分、合闸线圈对地绝缘电阻大于 10 MΩ，线圈电阻初值差不超过 ±2%，储能电动机在 85%～110% 额定电压下正常工作",
      "主回路电阻初值差≤20%（注意值）或符合制造厂要求；主回路对地绝缘电阻≥1000 MΩ（注意值），断路器主回路对地绝缘电阻≥3000 MΩ（注意值）",
      "时间特性满足相间合闸不同期≤5 ms、相间分闸不同期≤3 ms、同相各断口合闸不同期≤3 ms、同相各断口分闸不同期≤2 ms 的要求",
      "辅助回路和控制回路线缆绝缘电阻不小于 2 MΩ，二次回路对地绝缘电阻≥2 MΩ，保护传动试验正确"
    ],
    "注意事项": [
      "润滑脂、密封件等型号应按制造厂技术文件选用，不应随意替代",
      "检修后应按 DL/T 584—2017 复核相关保护定值，并按 GB/T 14285—2023 8.7.2 核对断路器辅助触点动作逻辑与接触可靠性",
      "对开断过短路电流的断路器，宜按 DL/T 393—2021 6.4.3.9 进行机械行程特性及动态回路电阻测试，评估触头烧损情况",
      "全部工作完毕后应清扫、整理现场，工作负责人向运行人员交代所修项目、发现的问题与试验结果，并办理工作终结"
    ],
    "人员配置建议": "4人：工作负责人（监护人）1人、作业人员2人、专责监护人1人",
    "依据条款": [
      {
        "standard_id": "DLT408",
        "条款号": "6.2.2",
        "用途": "检修设备停电措施（手车操作至“试验”或“检修”位置）"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.2",
        "用途": "可能送电至停电设备的各侧都应接地"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.5",
        "用途": "接地线装在配电装置导电部分的适当部位"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.11",
        "用途": "拆除接地线应征得运行人员（或调控人员）许可"
      },
      {
        "standard_id": "DLT408",
        "条款号": "5.5.2",
        "用途": "工作负责人、专责监护人始终在工作现场监护"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.2",
        "用途": "断路器例行检查和测试项目及判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.3",
        "用途": "时间特性检测及不同期判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.4",
        "用途": "主回路绝缘电阻测量"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.5",
        "用途": "主回路电阻测量"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.9",
        "用途": "机械行程特性及动态回路电阻测试"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.4",
        "用途": "开关柜主回路电阻测量与判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.5",
        "用途": "开关柜主回路对地绝缘电阻测量与判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.7",
        "用途": "断路器操动机构动作电压检测"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.8",
        "用途": "“五防”性能检查"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.15",
        "用途": "二次回路绝缘电阻测量"
      },
      {
        "standard_id": "DLT596",
        "条款号": "9.10.1",
        "用途": "高压开关柜试验项目、周期和要求"
      },
      {
        "standard_id": "DLT596",
        "条款号": "9.5",
        "用途": "真空断路器试验项目、周期和要求"
      },
      {
        "standard_id": "GBT14285",
        "条款号": "8.7.2",
        "用途": "断路器辅助触点动作逻辑与接触可靠性"
      },
      {
        "standard_id": "DLT584",
        "条款号": "7.2.11",
        "用途": "电流保护整定与复核依据"
      }
    ],
    "来源说明": "工序与操作要点依据 DL/T 408—2023 第 5、6 章与 DL/T 393—2021 6.4.3、6.21.3 的例行检查与停电试验条款；技术参数取自 DL/T 393—2021 6.4.3.2、6.4.3.3、6.4.3.4、6.4.3.5、6.21.3.4、6.21.3.5、4.8.15，以及 DL/T 596—2021 9.5、9.10.1，未另行设定数值。其中“按力矩要求紧固并做位置标记”“清洁触头并涂覆导电膏”“按制造厂规定选用润滑脂”为通用检修工艺，属通用作业经验，非规程条款原文。",
    "版本": "1.0"
  },
  {
    "id": "TPL#开关柜#检修#柜内元件",
    "名称": "开关柜柜内元件（电流互感器、避雷器等）检修",
    "作业类型": "检修",
    "设备类型": "开关柜",
    "作业对象": "电流互感器或避雷器等柜内元件",
    "适用关键词": [
      "电流互感器",
      "避雷器",
      "电压互感器",
      "柜内元件",
      "带电显示装置"
    ],
    "停电要求": "需停电",
    "安全隔离措施": "断开{设备名称}所属间隔的上级电源（{上级电源}）对应出线开关并上锁，将{设备名称}手车操作至“检修”位置；与停电设备有关的电压互感器应从高、低压两侧断开；在{设备名称}各可能来电侧及待检修元件两端分别验电、装设接地线并三相短路；悬挂“禁止合闸，有人工作！”标示牌，装设临时遮栏并悬挂“止步，高压危险！”标示牌，设专人监护。",
    "工序顺序": [
      "核对柜内元件型号、变比与铭牌参数，查阅上次试验报告与缺陷记录",
      "办理工作票，完成停电、验电、装设接地线、悬挂标示牌和装设遮栏等安全技术措施",
      "手车操作至“检修”位置并移出柜外，打开柜内隔室，清扫积污",
      "检查电流互感器、避雷器、带电显示装置及支柱绝缘子外观，检查接地连接",
      "检查柜内母线搭接面、触头盒、穿板套管（包括等电位线）外观并清洁",
      "测量主回路对地绝缘电阻与主回路电阻，必要时对柜内元件单独进行试验",
      "检查二次回路接线与端子紧固，核对电流互感器变比、极性及二次回路完整性",
      "恢复隔室，手车摇入“试验”“工作”位置并送电，核对带电显示与保护信号"
    ],
    "操作要点": [
      "柜内各元件应固定、连接牢固，外观无异常，无发热变色；活门、手车轨道无异常；压力释放装置无异常，释放出口无障碍物",
      "触头盒、支柱绝缘子、穿板套管（包括等电位线）等外观应完好、清洁",
      "带电显示装置外观完好、显示清晰，显示结果应与设备实际带电状态一致；其传感单元、显示单元、联锁信号输出单元及附件无异常",
      "测量主回路对地绝缘电阻时应使整段母线的开关柜断路器均处于合闸状态，采用 2500 V 绝缘电阻表；测量结果不符合要求时再逐段测试以确定异常部位",
      "检查二次回路绝缘与接线，端子按制造厂规定力矩紧固，防止电流回路开路、电压回路短路"
    ],
    "技术参数要求": [
      "主回路对地绝缘电阻：≥1000 MΩ（注意值）或符合设计要求",
      "主回路电阻：初值差≤20%（注意值）或符合制造厂要求，且同比及互比无明显偏大",
      "二次回路对地绝缘电阻：≥2 MΩ",
      "柜内主要元件（电流互感器、避雷器、电压互感器等）的试验项目、周期和判据按 DL/T 596—2021 有关章节规定执行",
      "带电显示装置检查：显示正确、清晰，绝缘状态良好"
    ],
    "个人防护要求": "穿戴{电压等级}绝缘手套、绝缘鞋、安全帽，工作服袖口与下摆扎紧；进入柜内隔室前确认已可靠接地并通风；使用绝缘工具与力矩扳手时佩戴防护手套。",
    "验电接地要求": "在{设备名称}各可能来电侧及待检修元件两端分别验电，验电前先在相应电压等级的有电设备上确证验电器良好；验明无电压后立即装设接地线并三相短路，先装接地端后装导体端；与停电设备有关的电压互感器应从高、低压两侧断开；装、拆接地线使用绝缘棒和戴绝缘手套，并有人监护。",
    "作业安全要求": [
      "断开断路器和隔离开关的操作能源，隔离开关的操作把手应锁住；手车操作至“检修”位置后应确认隔离挡板已封闭",
      "柜内作业前应确认隔室已可靠接地，人体与相邻带电间隔保持安全距离，并装设临时遮栏与标示牌",
      "拆接电流互感器二次回路前应先可靠短接二次侧，防止二次开路产生高电压",
      "拆接电压互感器二次回路前应先断开二次空气开关（熔断器），防止二次短路",
      "工作中不应擅自移动或拆除遮栏（围栏）、标示牌"
    ],
    "工器具清单": [
      "2500 V 绝缘电阻表",
      "1000 V 绝缘电阻表",
      "回路电阻测试仪（100 A）",
      "万用表",
      "钳形电流表",
      "力矩扳手（按制造厂规定力矩值）",
      "绝缘手套、绝缘鞋、安全帽",
      "接地线及绝缘棒",
      "二次回路短接工具",
      "清洁用品与导电膏"
    ],
    "材料清单": [
      "导电膏（1 支）",
      "紧固件（按制造厂规定的规格与数量）",
      "二次接线端子及号码管（若干）",
      "清洁剂（1 瓶）"
    ],
    "验收标准": [
      "柜内各元件固定、连接牢固，外观无异常、无发热变色；活门、手车轨道、压力释放装置无异常",
      "带电显示装置显示正确、清晰，绝缘状态良好，显示结果与设备实际带电状态一致",
      "主回路对地绝缘电阻≥1000 MΩ（注意值）或符合设计要求；主回路电阻初值差≤20%（注意值）或符合制造厂要求",
      "二次回路对地绝缘电阻≥2 MΩ，电流互感器变比、极性与二次回路接线核对无误",
      "柜内清洁、无遗留物件，送电后带电显示与保护信号正常"
    ],
    "注意事项": [
      "柜内元件（电流互感器、避雷器、电压互感器等）的单独试验项目、周期和判据应按 DL/T 596—2021 对应章节执行，本模板不重复给出",
      "电流互感器二次回路严禁开路，电压互感器二次回路严禁短路；工作前应确认二次短接或断开措施到位",
      "更换或调整柜内互感器后应按 DL/T 584—2017 复核保护定值",
      "全部工作完毕后应清扫、整理现场并办理工作终结"
    ],
    "人员配置建议": "3人：工作负责人（监护人）1人、作业人员1人、专责监护人1人",
    "依据条款": [
      {
        "standard_id": "DLT408",
        "条款号": "6.2.2",
        "用途": "检修设备停电措施（电压互感器从高、低压两侧断开）"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.1",
        "用途": "验明无电压后接地并三相短路"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.3",
        "用途": "室内高压设备工作时的遮栏与标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.3.1.2",
        "用途": "携带型仪器的测量工作宜在互感器二次侧进行"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.2",
        "用途": "开关柜常规检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.3",
        "用途": "带电显示装置检查"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.5",
        "用途": "主回路对地绝缘电阻测量与判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.4",
        "用途": "主回路电阻测量与判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.15",
        "用途": "二次回路绝缘电阻测量"
      },
      {
        "standard_id": "DLT596",
        "条款号": "9.10.2",
        "用途": "柜内主要元件试验项目按本文件有关章节规定"
      },
      {
        "standard_id": "DLT584",
        "条款号": "7.2.11",
        "用途": "电流保护整定与复核依据"
      }
    ],
    "来源说明": "工序与操作要点依据 DL/T 393—2021 6.21.3 高压开关柜停电试验条款与 DL/T 408—2023 第 6、12 章；技术参数取自 DL/T 393—2021 6.21.3.4、6.21.3.5、4.8.15 及 DL/T 596—2021 9.10.2，未另行设定数值。其中“进入柜内隔室前确认已可靠接地并通风”“电流互感器二次回路可靠短接、电压互感器二次回路先断开”为通用检修工艺，属通用作业经验，非规程条款原文。",
    "版本": "1.0"
  },
  {
    "id": "TPL#开关柜#检修#通用",
    "名称": "开关柜（通用）检修",
    "作业类型": "检修",
    "设备类型": "开关柜",
    "作业对象": "",
    "适用关键词": [
      "开关柜",
      "检修",
      "高压开关柜",
      "柜体检修"
    ],
    "停电要求": "需停电",
    "安全隔离措施": "断开{设备名称}所属间隔的上级电源（{上级电源}）对应出线开关并上锁，将{设备名称}手车操作至“检修”位置并确认隔离挡板已封闭；在{设备名称}各可能来电侧（进线侧、出线侧、母线段、电压互感器高低压侧）分别验电、装设接地线并三相短路；悬挂“禁止合闸，有人工作！”标示牌，装设临时遮栏并悬挂“止步，高压危险！”标示牌，设专人监护。",
    "工序顺序": [
      "核对设备双重名称，查阅运行记录、缺陷记录与上次检修试验报告，确定检修项目",
      "办理工作票，完成停电、验电、装设接地线、悬挂标示牌和装设遮栏等安全技术措施",
      "柜体外部与柜内清扫：柜体、柜门、观察窗、照明及温控装置、风机",
      "常规检查：各元件固定、连接牢固，外观无异常、无发热变色；活门、手车轨道无异常；压力释放装置无异常",
      "检查触头盒、支柱绝缘子、穿板套管（包括等电位线）外观并清洁，紧固连接螺栓并按力矩标记",
      "检查闭锁盒、“五防”锁具、储能状态指示、带电显示及分合闸位置指示",
      "测量主回路电阻、主回路对地绝缘电阻与二次回路对地绝缘电阻，进行“五防”性能检查",
      "恢复柜门与隔室，拆除接地线，恢复送电并核对指示、信号与测温"
    ],
    "操作要点": [
      "柜体应稳固，无变形、锈蚀；柜门锁闭正常；各类标识齐全、清晰",
      "照明及温控装置工作正常，风机运转正常；配电室内除湿机或空调工作模式正确",
      "闭锁盒、“五防”锁具闭锁良好，锁具标号正确、清晰；储能状态指示、带电显示及分合闸状态指示正确",
      "电缆连接应牢固，外观无异常；电缆出口封堵完好，无开裂、封堵不严等异常；充气式开关柜气体压力在正常范围",
      "按力矩要求紧固各连接螺栓，紧固后做好位置标记，防止运行中松动引起过热"
    ],
    "技术参数要求": [
      "主回路电阻：初值差≤20%（注意值）或符合制造厂要求，且同比及互比无明显偏大",
      "主回路对地绝缘电阻：≥1000 MΩ（注意值）或符合设计要求",
      "二次回路对地绝缘电阻：≥2 MΩ",
      "配电室内温度低于 50 ℃，湿度在 70% 以下",
      "柜内不应有异味和放电声；充气式开关柜气体压力在正常范围"
    ],
    "个人防护要求": "穿戴{电压等级}绝缘手套、绝缘鞋、安全帽，工作服袖口与下摆扎紧；使用清洁剂、绝缘工具时佩戴防护手套；进入 SF6 开关室前先通风并检测含氧量与 SF6 含量。",
    "验电接地要求": "在{设备名称}各可能来电侧逐相验电，验电前先在相应电压等级的有电设备上确证验电器良好，高压验电戴绝缘手套并有专人监护；验明无电压后立即装设接地线并三相短路，先装接地端后装导体端；装、拆接地线使用绝缘棒和戴绝缘手套，并有人监护，装拆情况应做好记录。",
    "作业安全要求": [
      "断开断路器和隔离开关的操作能源，隔离开关的操作把手应锁住",
      "进入 SF6 电气设备低位区或电缆沟工作，应先检测含氧量（不低于 19.5%）和 SF6 气体含量（不超过 1000 μL/L）",
      "在室内高压设备上工作，应在工作地点两旁及对侧运行设备间隔的遮栏（围栏）上和禁止通行的过道遮栏（围栏）上悬挂“止步，高压危险！”标示牌",
      "工作中人体与未停电设备保持安全距离；部分停电时装设临时遮栏",
      "工作负责人应向工作班成员交代工作内容、人员分工、现场安全措施、带电部位和其他注意事项"
    ],
    "工器具清单": [
      "回路电阻测试仪（100 A）",
      "2500 V 绝缘电阻表",
      "1000 V 绝缘电阻表",
      "万用表",
      "力矩扳手（按制造厂规定力矩值）",
      "手车摇把及检修小车",
      "气体检测仪（进入 SF6 低位区或电缆沟时）",
      "接地线及绝缘棒",
      "临时遮栏与标示牌",
      "清洁用品、照明工具"
    ],
    "材料清单": [
      "清洁剂（1 瓶）",
      "导电膏（1 支）",
      "紧固件（按制造厂规定的规格与数量）",
      "电缆出口封堵材料（按需）"
    ],
    "验收标准": [
      "柜体稳固、无变形锈蚀，柜门锁闭正常，各类标识齐全清晰；照明、温控装置与风机工作正常",
      "闭锁盒与“五防”锁具闭锁良好，储能状态指示、带电显示及分合闸状态指示正确",
      "电缆连接牢固、封堵完好；充气式开关柜气体压力在正常范围；配电室内温度低于 50 ℃、湿度在 70% 以下",
      "主回路电阻初值差≤20%（注意值）或符合制造厂要求；主回路对地绝缘电阻≥1000 MΩ（注意值）；二次回路对地绝缘电阻≥2 MΩ",
      "柜内无异味和放电声，柜内无遗留物件，送电后指示与信号正常"
    ],
    "注意事项": [
      "本模板为开关柜检修类作业的通用兜底模板；当识别到具体作业对象（断路器手车、柜内元件）时，应优先选用对应的专项模板",
      "“五防”性能检查仅进行可实施部分，涉及机构闭锁功能时应结合设备技术要求核对",
      "清洁、紧固等保养性工作宜在停电试验期间一并进行",
      "全部工作完毕后应清扫、整理现场并办理工作终结"
    ],
    "人员配置建议": "3人：工作负责人（监护人）1人、作业人员1人、专责监护人1人",
    "依据条款": [
      {
        "standard_id": "DLT408",
        "条款号": "6.2.2",
        "用途": "检修设备停电措施（手车操作至“试验”或“检修”位置）"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.1",
        "用途": "验明无电压后接地并三相短路"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.3",
        "用途": "室内高压设备工作时的遮栏与标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "10.5",
        "用途": "进入 SF6 低位区或电缆沟前的含氧量与 SF6 含量检测"
      },
      {
        "standard_id": "DLT408",
        "条款号": "5.4.6",
        "用途": "工作负责人向工作班成员交代内容与安全措施"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.2",
        "用途": "开关柜常规检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.3",
        "用途": "带电显示装置检查"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.4",
        "用途": "主回路电阻测量与判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.5",
        "用途": "主回路对地绝缘电阻测量与判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.8",
        "用途": "“五防”性能检查"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.1.2",
        "用途": "开关柜外观检查内容及要求（含配电室温湿度、气体压力）"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.15",
        "用途": "二次回路绝缘电阻测量"
      }
    ],
    "来源说明": "本模板是开关柜检修类作业的通用兜底模板，字段结构与专项模板一致；工序与操作要点依据 DL/T 393—2021 6.21.1.2 外观检查与 6.21.3 停电试验条款、DL/T 408—2023 第 6、10 章编写；技术参数取自 DL/T 393—2021 6.21.1.2、6.21.3.4、6.21.3.5 与 4.8.15，未另行设定数值。其中“按力矩要求紧固并做位置标记”“清洁保养与停电试验一并进行”为通用检修工艺，属通用作业经验，非规程条款原文。",
    "版本": "1.0"
  },
  {
    "id": "TPL#开关柜#试验#例行试验",
    "名称": "高压开关柜例行试验（停电试验）",
    "作业类型": "试验",
    "设备类型": "开关柜",
    "作业对象": "整柜（含断路器、母线、互感器、避雷器）",
    "适用关键词": [
      "开关柜",
      "试验",
      "耐压",
      "回路电阻",
      "绝缘电阻"
    ],
    "停电要求": "需停电",
    "安全隔离措施": "断开{设备名称}上下级电源并上锁，将{设备名称}手车操作至“检修”位置，在{设备名称}两侧及相邻柜间隔分别验电、装设接地线并三相短路；悬挂“禁止合闸，有人工作！”和“止步，高压危险！”标示牌；试验前应将避雷器及带电显示装置与主回路断开，并按 DL/T 408—2023 12.2.5 在试验现场装设围栏，向外悬挂“止步，高压危险！”的标示牌，设专人监护。",
    "工序顺序": [
      "核对设备双重名称与上次试验报告，确认试验仪器在检定有效期内、量程与准确度满足要求",
      "办理电气第一种工作票，完成停电、验电、装设接地线、悬挂标示牌和装设围栏等安全技术措施",
      "常规检查：各元件固定、连接牢固，外观无异常、无发热变色；活门、手车轨道无异常；压力释放装置无异常；触头盒、支柱绝缘子、穿板套管（包括等电位线）外观完好、清洁",
      "带电显示装置检查：外观完好、显示清晰，显示结果与设备实际带电状态一致",
      "主回路电阻测量：使整段母线的开关柜断路器均处于合闸状态，用回路电阻测试仪测量进、出线之间的电阻",
      "主回路对地绝缘电阻测量：采用 2500 V 绝缘电阻表；不符合要求时再逐段测试以确定异常部位",
      "主回路交流耐压试验：试验前将避雷器及带电显示装置与主回路断开，试验电压逐次施加于各相对地及相间",
      "断路器操动机构动作电压检测与时间特性检测",
      "二次回路对地绝缘电阻测量；必要时进行二次回路交流耐压试验与整体局部放电试验",
      "“五防”性能检查；拆除试验接线与接地线，被试设备充分放电，恢复送电并整理试验报告"
    ],
    "操作要点": [
      "耐压前应先进行低电压下的绝缘测试，以评估耐压试验可能使缺陷扩大的风险",
      "加压前应检查试验接线，表计倍率、量程、调压器零位及仪表的开始状态均正确无误，通知所有人员离开被试设备，取得试验负责人许可后方可加压；加压时应有人监护并呼唱",
      "耐压过程从 20% 耐压值及以下开始平稳升压，试验电压应尽可能接近理想正弦波；耐压过程中若出现试验电压闪变或被试设备内部发出异常声响，应立即中止试验",
      "变更接线或试验结束时，应断开试验电源，将升压设备的高压部分放电、短路接地；耐压后应充分放电，与耐压前相比绝缘电阻不应有显著下降",
      "试验数据即时记录并由试验负责人复核签字；记录应包括作业人员姓名、仪器仪表名称和编号、环境温湿度及大气压力"
    ],
    "技术参数要求": [
      "主回路电阻：初值差≤20%（注意值），或符合制造厂要求；同比及互比无明显偏大",
      "主回路对地绝缘电阻：≥1000 MΩ（注意值）或符合设计要求",
      "断路器主回路对地绝缘电阻：≥3000 MΩ（注意值）",
      "主回路交流耐压试验：出厂耐压值的 80%，过程无异常",
      "二次回路对地绝缘电阻：≥2 MΩ；二次回路交流耐压试验：耐压值 1 kV，应无击穿",
      "断路器操动机构动作电压：合闸脱扣器在 85%～110% 额定电源电压范围可靠动作；分闸脱扣器在 65%～110%（直流）或 85%～110%（交流）额定电源电压范围可靠动作；电源电压低于 30% 额定电源电压时不脱扣",
      "例行试验基准周期：3 年（DL/T 393—2021 表 97）"
    ],
    "个人防护要求": "穿戴{电压等级}绝缘手套、绝缘鞋、安全帽，工作服袖口与下摆扎紧；操作人应站在绝缘物上，加压时应有人监护并呼唱；试验区域设围栏，加压时全体人员撤离至围栏外。",
    "验电接地要求": "试验前对{设备名称}两侧及相邻柜间隔逐相验电、装设接地线并三相短路；测量设备绝缘电阻，应将被测量设备各侧断开、验明无压、确认设备无人工作后方可进行；测量前后应将被测设备对地放电；测量中不应让他人接近被测量设备；拆除试验接线前应确认已接地，试验后充分放电并拆除自行装设的短路接地线。",
    "作业安全要求": [
      "高压试验应填用电气第一种工作票；同一电气连接部分同时有检修和试验时，可填用一张工作票，但在试验前应得到检修工作负责人的许可",
      "试验现场应装设围栏，围栏与试验设备高压部分应有足够的安全距离，向外悬挂“止步，高压危险！”的标示牌",
      "试验装置的金属外壳应可靠接地；应使用专用的高压试验线，试验线的长度应尽量缩短，必要时用绝缘物支撑牢固",
      "相邻带电柜间隔必须验电并保持安全距离；未装接地线的大电容被试设备，应先行放电再做试验",
      "试验结束后，试验人员应拆除自行装设的短路接地线，并检查被试设备，恢复试验前的状态"
    ],
    "工器具清单": [
      "2500 V 绝缘电阻表",
      "1000 V 绝缘电阻表",
      "回路电阻测试仪（100 A）",
      "交流耐压试验装置（含调压器、表计）",
      "开关特性测试仪",
      "放电棒",
      "接地线及绝缘棒",
      "万用表",
      "温湿度计",
      "临时围栏与“止步，高压危险！”标示牌"
    ],
    "材料清单": [
      "试验专用接线（按试验装置配置）",
      "接地线（若干）",
      "清洁用品（酒精或丙酮，用于外绝缘表面清洁处理）"
    ],
    "验收标准": [
      "常规检查与带电显示装置检查无异常：各元件固定连接牢固、外观无异常、无发热变色；带电显示正确、清晰，绝缘状态良好",
      "主回路电阻初值差≤20%（注意值）或符合制造厂要求；主回路对地绝缘电阻≥1000 MΩ（注意值）；断路器主回路对地绝缘电阻≥3000 MΩ（注意值）",
      "主回路交流耐压按出厂耐压值的 80% 进行，无闪络、击穿、放电声，耐压后绝缘电阻无明显下降",
      "二次回路对地绝缘电阻≥2 MΩ；二次回路交流耐压 1 kV 无击穿",
      "断路器操动机构动作电压与时间特性满足要求；“五防”性能检查符合设备技术要求",
      "试验报告完整，包含接线方式、仪器型号编号、实测数据、结论与签字，并对既往状态与本次记录作出说明"
    ],
    "注意事项": [
      "试验电压的具体数值以设备出厂耐压值为基准按 80% 取值，本模板不写死电压数值",
      "本模板与 kg 中「开关柜」已挂接的试验项目对应：超声波检测、特高频检测、带电显示装置检查、主回路交流耐压试验、气体湿度检测（仅对充气柜、SF6 断路器开关柜）、主回路雷电冲击耐压试验、各部件诊断性试验、主回路对地绝缘电阻测量",
      "其中超声波检测、特高频检测属带电检测，宜在设备投入运行 30 min 之后进行，如有雷电活动应停止测量；本模板按停电试验主线编写，带电检测项目在停电试验前后另行安排",
      "充气柜、SF6 断路器开关柜的气体湿度检测与气体密度表校验按 DL/T 393—2021 13.3、13.7 执行"
    ],
    "人员配置建议": "4人：试验负责人（监护人）1人、试验人员2人、运行配合人员1人",
    "依据条款": [
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.2",
        "用途": "常规检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.3",
        "用途": "带电显示装置检查"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.4",
        "用途": "主回路电阻测量方法与判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.5",
        "用途": "主回路对地绝缘电阻测量方法与判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.6",
        "用途": "主回路交流耐压试验方法与要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.7",
        "用途": "断路器操动机构动作电压检测"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.9",
        "用途": "二次回路交流耐压试验（1 kV）"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.3.10",
        "用途": "整体局部放电试验"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.11",
        "用途": "交流耐压试验通用要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.15",
        "用途": "二次回路绝缘电阻测量"
      },
      {
        "standard_id": "DLT393",
        "条款号": "13.3",
        "用途": "气体湿度检测（充气柜、SF6 断路器开关柜）"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.2.1",
        "用途": "高压试验填用电气第一种工作票"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.2.5",
        "用途": "试验现场装设围栏与标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.2.7",
        "用途": "加压前的检查、通知与许可"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.2.8",
        "用途": "变更接线或试验结束时的放电与短路接地"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.3.3.2",
        "用途": "测量设备绝缘电阻的条件与放电要求"
      },
      {
        "standard_id": "DLT596",
        "条款号": "9.10.1",
        "用途": "高压开关柜试验项目、周期和要求"
      }
    ],
    "来源说明": "工序顺序、操作要点与判据全部依据 DL/T 393—2021 6.21.3 高压开关柜停电试验条款、4.8.11 交流耐压试验通用要求、4.8.15 二次回路绝缘电阻测量，以及 DL/T 408—2023 12.2、12.3 电气试验安全要求与 DL/T 596—2021 9.10.1 编写；所有数值（20%、1000 MΩ、3000 MΩ、2 MΩ、1 kV、80%、85%～110%、65%～110%、30%、3 年）均取自上述规程原文，未另行设定。其中“试验数据即时记录并由试验负责人复核签字”为通用作业经验（记录要素依据 DL/T 393—2021 5.1），非规程条款原文。",
    "版本": "1.0"
  },
  {
    "id": "TPL#开关柜#巡视#例行巡视",
    "名称": "高压开关柜巡视",
    "作业类型": "巡视",
    "设备类型": "开关柜",
    "作业对象": "整柜（含断路器、母线、互感器、避雷器）",
    "适用关键词": [
      "开关柜",
      "巡视",
      "巡检",
      "红外测温",
      "外观检查"
    ],
    "停电要求": "不停电",
    "安全隔离措施": "巡视属不停电作业，无需停电与装设接地线；巡视{设备名称}时不应进行其他工作，不应擅自开启柜门或越过遮栏（围栏）、警示线；如确需开启柜门或接触设备，必须按 DL/T 408—2023 第 6 章执行停电、验电、装设接地线、悬挂标示牌和装设遮栏等安全技术措施后方可作业；巡视室内设备应随手关门。",
    "工序顺序": [
      "查阅运行方式、负荷曲线、告警信息与天气预报，确认巡视路线与门禁权限",
      "核对设备双重名称与运行方式，检查柜体外观、柜门锁闭与各类标识是否齐全、清晰",
      "检查照明及温控装置工作是否正常，风机运转是否正常；核对电流表、电压表示值是否在正常范围",
      "检查闭锁盒、“五防”锁具闭锁情况，储能状态指示、带电显示及开关分、合闸状态指示是否正确",
      "检查电缆连接是否牢固、外观有无异常，电缆出口封堵是否完好；检查充气式开关柜气体压力是否在正常范围",
      "检查配电室内除湿机或空调工作模式，记录室内温度与湿度",
      "听诊柜内有无异味和放电声；进行红外热像一般检测，必要时开展暂态地电压、超声波、特高频等带电检测",
      "调阅在线监测信息，登记缺陷并按流程上报"
    ],
    "操作要点": [
      "巡视应在设备投入运行 30 min 之后进行；如有雷电活动应停止暂态地电压与特高频测量",
      "红外热像一般检测宜在负荷水平较高时进行，分析时应考虑检测前一段时间内负荷电流的影响；夏季高温时段或重负荷运行期间宜加强红外热像一般检测",
      "发现疑似放电信号时，可通过同比或互比并结合其他局部放电检测方法进行综合分析；如确认为局部放电，宜进行跟踪分析，如故障风险持续增加，宜安排停电检修",
      "新投运或解体维修后重新投运的设备，宜在投运 12 h～24 h 期间巡检一次；经历 8 级以上大风、暴雨/雪、重雹或 5 级以上地震之后，应适时巡检一次",
      "巡视中发现异常应立即拍照留存并登记缺陷，需停电处理的转入检修计划"
    ],
    "技术参数要求": [
      "配电室内温度低于 50 ℃，湿度在 70% 以下",
      "充气式开关柜气体压力应在正常范围；储能状态指示正常；带电显示及分合闸状态指示正确",
      "柜内不应有异味和放电声；电流表、电压表示值应在正常范围",
      "红外热像一般检测：温度无异常；暂态地电压测量相对值≤20 dBmV（注意值）",
      "巡检基准周期按 DL/T 393—2021 表 95 执行；实际巡检周期可在基准周期基础上根据当地设备状态及其运行环境适度调整，但最长不宜超过两倍基准周期，且需经设备管理者审核批准"
    ],
    "个人防护要求": "穿戴安全帽、绝缘鞋、工作服，宜穿反光背心；雷雨天气巡视室外高压设备时应穿绝缘靴，不应使用伞具；进入 SF6 电气设备低位区或电缆沟前，应检测含氧量（不低于 19.5%）和 SF6 气体含量（不超过 1000 μL/L）。",
    "验电接地要求": "正常巡视不接触设备，不进行验电与装设接地线；若需开启柜门或接触设备，必须先执行停电、验电、装设接地线（或合接地开关）等安全技术措施；表示设备断开和允许进入间隔的信号、经常接入的电压表等，如果指示有电，则不应在设备上工作。",
    "作业安全要求": [
      "经批准允许单独巡视的人员巡视高压设备时，不应进行其他工作",
      "巡视时不应擅自移动或拆除遮栏（围栏）、标示牌，不应越过警示线或围栏",
      "雷雨天气巡视室外高压设备时应穿绝缘靴，不应靠近避雷器和避雷针；不应使用伞具",
      "火灾、台风、暴雪、洪涝、地震、泥石流、沙尘暴等灾害发生时，不应巡视灾害现场；灾害发生后如需巡视，应制定必要的安全措施并经批准，且至少两人一组并保持通信联络",
      "巡视室内设备应随手关门；进入 SF6 开关室应先通风，检测合格后方可入内"
    ],
    "工器具清单": [
      "红外热像仪",
      "温湿度计",
      "巡视终端（移动终端）",
      "强光手电与照明工具",
      "暂态地电压检测仪（必要时）",
      "超声波局部放电检测仪（必要时）",
      "特高频局部放电检测仪（必要时）",
      "SF6 检漏仪（备用）",
      "气体检测仪（进入 SF6 低位区或电缆沟时）",
      "验电器与绝缘手套（如需开启柜门作业）"
    ],
    "材料清单": [],
    "验收标准": [
      "巡视记录完整：巡视时间、人员、设备双重名称、运行方式、关键数据与缺陷登记齐全",
      "柜体外观、标识、柜门锁闭、照明及温控装置、风机运转均无异常；电流表、电压表示值在正常范围",
      "闭锁盒与“五防”锁具闭锁良好，储能状态指示、带电显示及分合闸位置指示正确",
      "电缆连接牢固、封堵完好；充气式开关柜气体压力在正常范围；配电室内温度低于 50 ℃、湿度在 70% 以下",
      "红外热像一般检测温度无异常，柜内无异味和放电声",
      "发现的缺陷已按流程登记并上报，需停电处理的已转入检修计划"
    ],
    "注意事项": [
      "kg 中「开关柜」设备类型未挂接巡视项目节点（ref/kg_ref.json 的 patrol_items 无开关柜条目），本模板工序与判据依据 DL/T 393—2021 6.21.1 表 95 及 6.21.1.2 外观检查编写",
      "DL/T 393—2021 表 95 未列出 35 kV 及以下电压等级的基准周期数值，本模板因此不写死具体周期，只引用表 95 与 4.3.1 b) 的周期调整规则",
      "暂态地电压、超声波、特高频检测属带电检测项目，宜在设备投入运行 30 min 之后进行，如有雷电活动应停止测量",
      "巡视属不停电作业，严禁在巡视中擅自操作设备或开启高压柜门"
    ],
    "人员配置建议": "2人：巡视人员2人（巡视高压设备应由两人进行或由经批准允许单独巡视的人员单独进行）",
    "依据条款": [
      {
        "standard_id": "DLT393",
        "条款号": "6.21.1.2",
        "用途": "开关柜外观检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.1.3",
        "用途": "电子设备检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.3.1",
        "用途": "巡检基本要求与周期调整规则"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.6",
        "用途": "红外热像检测方法与要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.2.2",
        "用途": "暂态地电压测量（相对值≤20 dBmV 注意值）"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.2.3",
        "用途": "超声波检测"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.21.2.4",
        "用途": "特高频检测"
      },
      {
        "standard_id": "DLT408",
        "条款号": "7.2.1",
        "用途": "单独巡视高压设备时不应进行其他工作"
      },
      {
        "standard_id": "DLT408",
        "条款号": "7.2.2",
        "用途": "雷雨天气巡视室外高压设备的安全要求"
      },
      {
        "standard_id": "DLT408",
        "条款号": "7.2.4",
        "用途": "巡视室内设备应随手关门"
      },
      {
        "standard_id": "DLT408",
        "条款号": "10.5",
        "用途": "进入 SF6 低位区或电缆沟前的含氧量与 SF6 含量检测"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.3.5",
        "用途": "信号或电压表指示有电时不应在设备上工作"
      }
    ],
    "来源说明": "工序顺序、操作要点与判据依据 DL/T 393—2021 6.21.1 高压开关柜巡检（表 95、6.21.1.2、6.21.1.3）、4.3.1 巡检基本要求、4.8.6 红外热像检测与 6.21.2 带电检测条款，以及 DL/T 408—2023 7.2 巡视与 10.5 六氟化硫设备作业条款编写；所有数值（50 ℃、70%、19.5%、1000 μL/L、20 dBmV、30 min、12 h～24 h、8 级、5 级）均取自上述规程原文，未另行设定。其中“巡视记录完整、缺陷登记上报”的记录要素依据 DL/T 393—2021 5.1，属通用作业经验，非规程条款原文。",
    "版本": "1.0"
  },
  {
    "id": "TPL#断路器#更换#本体",
    "名称": "断路器更换",
    "作业类型": "更换",
    "设备类型": "断路器",
    "作业对象": "本体",
    "适用关键词": [
      "断路器",
      "开关",
      "真空断路器",
      "SF6断路器",
      "换断路器"
    ],
    "停电要求": "需停电",
    "安全隔离措施": "断开{设备名称}各侧电源（{上级电源}），拉开断路器两侧隔离开关并上锁，使停电设备的各端有明显断开点；在{设备名称}各可能来电侧（两侧引线、与停电设备有关的电压互感器高低压侧）分别验电、装设接地线并三相短路；在断路器操作把手处悬挂“禁止合闸，有人工作！”标示牌，在{设备名称}四周装设围栏并悬挂朝向里面的“止步，高压危险！”标示牌，设专人监护。",
    "工序顺序": [
      "核对设备双重名称与铭牌参数，确认备用断路器型号、额定电压、额定电流、额定短路开断电流与原设备一致，核对一次系统图、二次接线图与保护定值单",
      "办理工作票，完成停电、验电、装设接地线、悬挂标示牌和装设围栏等安全技术措施",
      "记录断路器分、合闸位置与操动机构储能状态，拆除二次接线前逐芯编号并拍照留存",
      "拆除断路器与两侧隔离开关（或引线）的连接，拆除机构箱与本体固定螺栓",
      "吊离旧断路器，检查基础、支架、接地连接与并联电容器（如有）",
      "新断路器就位、找正并固定，恢复一次连接与二次接线",
      "测量主回路电阻、主回路对地绝缘电阻与二次回路对地绝缘电阻",
      "进行断路器时间特性检测、操动机构动作电压检测与保护传动试验",
      "拆除接地线，恢复送电并带负荷检查测温、指示与告警信号"
    ],
    "操作要点": [
      "吊装应有专人指挥，吊点按制造厂规定，起吊过程防止本体倾斜、碰撞、绝缘件受损",
      "一次连接螺栓按制造厂规定力矩紧固，接触面清洁并涂覆导电膏，紧固后做好位置标记",
      "二次接线恢复后应逐芯核对，防止误接线造成继电保护误动；辅助触点应动作逻辑正确、接触可靠",
      "新投运或解体维修后重新投运的设备，宜在投运 12 h～24 h 期间巡检一次",
      "长期未操作的断路器，测量回路电阻前可先操作几次再测量；检查缓冲器、防跳跃装置与联锁、闭锁装置符合设备技术要求"
    ],
    "技术参数要求": [
      "主回路电阻：初值差≤20%（注意值）或符合制造厂要求，且同比及互比无明显偏大",
      "主回路对地绝缘电阻：SF6 断路器≥5000 MΩ（注意值）；真空断路器≥3000 MΩ（注意值）",
      "时间特性：相间合闸不同期≤5 ms；相间分闸不同期≤3 ms；同相各断口合闸不同期≤3 ms；同相各断口分闸不同期≤2 ms（单断口仅考核前两项）",
      "二次回路对地绝缘电阻：≥2 MΩ；分、合闸线圈对地绝缘电阻：大于 10 MΩ（500 V 绝缘电阻表）；线圈电阻初值差不应超过 ±2%",
      "交流耐压试验：SF6 断路器按出厂耐压值的 80%，过程无异常；真空断路器按出厂耐压值的 100%",
      "新断路器的额定电压、额定电流、额定短路开断电流应与原设备及制造厂技术文件一致，具体数值以设备铭牌为准"
    ],
    "个人防护要求": "穿戴{电压等级}绝缘手套、绝缘鞋、安全帽，工作服袖口与下摆扎紧；吊装作业佩戴防护手套、穿防砸鞋并正确使用安全带；接触 SF6 设备解体检修时，应按 DL/T 408—2023 10.9 穿着防护服并根据需要佩戴防毒面具或正压式空气呼吸器。",
    "验电接地要求": "在{设备名称}各可能来电侧（两侧引线、与停电设备有关的电压互感器高低压侧）逐相验电，验电前先在相应电压等级的有电设备上确证验电器良好，高压验电应戴绝缘手套并有专人监护；验明设备确无电压后，应立即将检修设备接地并三相短路，先装接地端后装导体端；对于可能送电至停电设备的各侧都应接地；装、拆接地线均应使用绝缘棒和戴绝缘手套，并有人监护。",
    "作业安全要求": [
      "断开断路器和隔离开关的操作能源，隔离开关的操作把手应锁住",
      "在室外高压设备上工作，应在工作地点四周装设围栏，围栏上悬挂适当数量朝向里面的“止步，高压危险！”标示牌，围栏出入口要围至临近道路旁边，并设有“从此进出！”的标示牌",
      "工作地点应设置“在此工作！”标示牌；在室外构架上工作，应在邻近带电部分的横梁上悬挂“止步，高压危险！”的标示牌",
      "吊装、搬运作业设专人指挥，作业区域下方禁止站人",
      "工作负责人应向工作班成员交代工作内容、人员分工、现场安全措施、带电部位和其他注意事项"
    ],
    "工器具清单": [
      "回路电阻测试仪（100 A）",
      "2500 V 绝缘电阻表",
      "500 V 绝缘电阻表",
      "1000 V 绝缘电阻表",
      "开关特性测试仪",
      "数字电桥或直流电阻测试仪",
      "力矩扳手（按制造厂规定力矩值）",
      "吊装带、卸扣及起吊设备",
      "接地线及绝缘棒",
      "临时围栏与标示牌"
    ],
    "材料清单": [
      "同型号备用断路器（1 台）",
      "导电膏（1 支）",
      "紧固件（按制造厂规定的规格与数量）",
      "二次接线端子及号码管（若干）"
    ],
    "验收标准": [
      "断路器安装牢固、位置正确，一次连接螺栓按力矩紧固并做好标记，引线无散股、断股，线夹无裂纹、滑移",
      "主回路电阻初值差≤20%（注意值）或符合制造厂要求；主回路对地绝缘电阻满足 SF6 断路器≥5000 MΩ（注意值）、真空断路器≥3000 MΩ（注意值）",
      "时间特性满足相间合闸不同期≤5 ms、相间分闸不同期≤3 ms、同相各断口合闸不同期≤3 ms、同相各断口分闸不同期≤2 ms 的要求",
      "分、合闸线圈对地绝缘电阻大于 10 MΩ，线圈电阻初值差不超过 ±2%，储能电动机在 85%～110% 额定电压下正常工作",
      "二次回路对地绝缘电阻≥2 MΩ，辅助触点动作逻辑正确、接触可靠，保护传动试验正确",
      "分、合闸位置指示与实际位置一致，设备标识、接地标识、相序标识齐全清晰，基础无位移、沉降等异常"
    ],
    "注意事项": [
      "备用断路器应与原断路器型号、额定值一致；不一致时应经设备管理部门批准，并重新核对相关保护定值",
      "设备解体检修前应对 SF6 气体进行检验，根据有毒气体的含量采取安全防护措施；打开设备封盖后现场所有人员应暂离现场 30 min",
      "更换后应按 DL/T 584—2017 核对相关保护定值及传动结果",
      "全部工作完毕后工作班应清扫、整理现场，工作负责人向运行人员交代所修项目、发现的问题与试验结果，并办理工作终结"
    ],
    "人员配置建议": "5人：工作负责人（监护人）1人、作业人员3人、专责监护人1人",
    "依据条款": [
      {
        "standard_id": "DLT408",
        "条款号": "6.2.2",
        "用途": "检修设备停电措施（各端有明显断开点）"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.3.2",
        "用途": "验电方法与验电器确证"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.1",
        "用途": "验明无电压后接地并三相短路"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.2",
        "用途": "可能送电至停电设备的各侧都应接地"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.1",
        "用途": "悬挂“禁止合闸，有人工作！”标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.4",
        "用途": "室外高压设备工作时的围栏与标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "10.9",
        "用途": "SF6 设备解体检修前的气体检验与防护要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.2",
        "用途": "断路器例行检查和测试项目及判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.3",
        "用途": "时间特性检测及不同期判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.4",
        "用途": "主回路绝缘电阻测量及判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.5",
        "用途": "主回路电阻测量及判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.5.3.2",
        "用途": "真空断路器交流耐压试验（出厂耐压值的 100%）"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.15",
        "用途": "二次回路绝缘电阻测量"
      },
      {
        "standard_id": "DLT596",
        "条款号": "9.2",
        "用途": "SF6 断路器试验项目、周期和要求"
      },
      {
        "standard_id": "DLT596",
        "条款号": "9.5",
        "用途": "真空断路器试验项目、周期和要求"
      },
      {
        "standard_id": "GBT11022",
        "条款号": "7.4.4.1",
        "用途": "主回路电阻测量的试验电流"
      },
      {
        "standard_id": "GBT14285",
        "条款号": "8.7.2",
        "用途": "断路器辅助触点动作逻辑与接触可靠性"
      },
      {
        "standard_id": "DLT584",
        "条款号": "7.2.11",
        "用途": "电流保护整定与复核依据"
      }
    ],
    "来源说明": "工序顺序、操作要点与判据依据 DL/T 408—2023 第 6、10 章，DL/T 393—2021 6.4.3 与 6.5.3 停电试验条款、4.8.15，以及 DL/T 596—2021 9.2、9.5 编写；所有数值（20%、5000 MΩ、3000 MΩ、2 MΩ、10 MΩ、±2%、5 ms、3 ms、2 ms、80%、100%、85%～110%、12 h～24 h、30 min）均取自上述规程原文，未另行设定。其中“一次连接螺栓按力矩紧固并涂覆导电膏”“二次接线逐芯核对”为通用检修工艺，属通用作业经验，非规程条款原文。",
    "版本": "1.0"
  },
  {
    "id": "TPL#断路器#检修#本体",
    "名称": "断路器检修",
    "作业类型": "检修",
    "设备类型": "断路器",
    "作业对象": "本体及操动机构",
    "适用关键词": [
      "断路器",
      "检修",
      "操动机构",
      "弹簧机构",
      "机构检修"
    ],
    "停电要求": "需停电",
    "安全隔离措施": "断开{设备名称}各侧电源（{上级电源}），拉开断路器两侧隔离开关并上锁，使停电设备的各端有明显断开点；在{设备名称}各可能来电侧分别验电、装设接地线并三相短路；在断路器操作把手处悬挂“禁止合闸，有人工作！”标示牌，在{设备名称}四周装设围栏并悬挂朝向里面的“止步，高压危险！”标示牌，设专人监护。",
    "工序顺序": [
      "核对设备双重名称，查阅运行记录、缺陷记录、开断故障电流记录与上次检修试验报告",
      "办理工作票，完成停电、验电、装设接地线、悬挂标示牌和装设围栏等安全技术措施",
      "本体外观检查：基础、支架、标识、出线、线夹、螺栓、加热带（如有）、并联电容器（如有）",
      "操动机构检查：金属件除锈防腐，机构渗漏处理，按力矩要求检查并紧固各螺栓",
      "检查轴、销、锁扣及机械传动部件，对轴承等活动部件按设备技术要求润滑；检查缓冲器与防跳跃装置",
      "检查联锁和闭锁装置符合安全联锁和闭锁要求；检查辅助回路及控制回路二次线缆",
      "测量分、合闸线圈对地绝缘电阻与线圈电阻，检查储能电动机",
      "测量主回路电阻、主回路对地绝缘电阻与二次回路对地绝缘电阻",
      "进行时间特性检测、操动机构动作电压检测与保护传动试验，恢复送电并带负荷检查"
    ],
    "操作要点": [
      "金属件有锈迹应进行防腐处理；操动机构有渗漏等异常应修复；轴、销、锁扣及机械传动部件有变形、松脱等异常应修复",
      "操动机构内、外积污严重时宜进行清洁；按设备技术要求对操动机构轴承等活动部件进行润滑",
      "分、合闸线圈对地绝缘电阻采用 500 V 绝缘电阻表测量，应大于 10 MΩ；分、合闸线圈电阻初值差不应超过 ±2%",
      "检查储能电动机应能在 85%～110% 的额定电压下正常工作；宜检测储能电动机工作电流及储能时间，同比应无明显差异或符合设备技术要求",
      "对于液（气）压操动机构，还应检查机构操作压力整定值、校验机械安全阀，检测分合闸及重合闸操作时的压力下降值，并进行防失压慢分试验和非全相合闸试验"
    ],
    "技术参数要求": [
      "分、合闸线圈对地绝缘电阻：大于 10 MΩ（500 V 绝缘电阻表）；分、合闸线圈电阻：初值差不应超过 ±2%",
      "辅助回路和控制回路线缆绝缘电阻：不小于 2 MΩ；二次回路对地绝缘电阻：≥2 MΩ",
      "主回路电阻：初值差≤20%（注意值）或符合制造厂要求，且同比及互比无明显偏大",
      "主回路对地绝缘电阻：SF6 断路器≥5000 MΩ（注意值）；真空断路器≥3000 MΩ（注意值）",
      "时间特性：相间合闸不同期≤5 ms；相间分闸不同期≤3 ms；同相各断口合闸不同期≤3 ms；同相各断口分闸不同期≤2 ms（单断口仅考核前两项）",
      "操动机构动作电压：合闸脱扣器在 85%～110% 额定电源电压范围可靠动作；分闸脱扣器在 65%～110%（直流）或 85%～110%（交流）额定电源电压范围可靠动作；低于 30% 额定电源电压时不脱扣"
    ],
    "个人防护要求": "穿戴{电压等级}绝缘手套、绝缘鞋、安全帽，工作服袖口与下摆扎紧；使用清洗剂、润滑脂、防腐涂料时佩戴防护手套；高处作业时正确使用安全带；接触 SF6 设备解体检修时按 DL/T 408—2023 10.9 穿着防护服并根据需要佩戴防毒面具或正压式空气呼吸器。",
    "验电接地要求": "在{设备名称}各可能来电侧逐相验电，验电前先在相应电压等级的有电设备上确证验电器良好；验明无电压后立即装设接地线并三相短路，先装接地端后装导体端；对于可能送电至停电设备的各侧都应接地；装、拆接地线使用绝缘棒和戴绝缘手套，并有人监护；装拆接地线应做好记录、交接清楚。",
    "作业安全要求": [
      "断开断路器和隔离开关的操作能源，隔离开关的操作把手应锁住",
      "在室外高压设备上工作，应在工作地点四周装设围栏，围栏上悬挂适当数量朝向里面的“止步，高压危险！”标示牌",
      "解体检修前应对 SF6 气体进行检验，根据有毒气体含量采取安全防护措施；打开设备封盖后现场所有人员应暂离现场 30 min",
      "检修中不应擅自变更安全措施和检修设备的运行接线方式；如需变更应事先取得同意并做好记录",
      "工作负责人、专责监护人应始终在工作现场，对工作班成员进行监护"
    ],
    "工器具清单": [
      "回路电阻测试仪（100 A）",
      "500 V 绝缘电阻表",
      "2500 V 绝缘电阻表",
      "1000 V 绝缘电阻表",
      "开关特性测试仪",
      "数字电桥或直流电阻测试仪",
      "力矩扳手（按制造厂规定力矩值）",
      "万用表与钳形电流表",
      "清洗剂、润滑脂与防腐涂料",
      "接地线及绝缘棒"
    ],
    "材料清单": [
      "紧固件（按制造厂规定的规格与数量）",
      "密封件、缓冲器（按检查结果更换）",
      "润滑脂（按制造厂规定型号）",
      "防腐涂料（按需）",
      "清洁剂（1 瓶）"
    ],
    "验收标准": [
      "例行检查和测试无异常：金属件无锈迹或已防腐处理，操动机构无渗漏，轴、销、锁扣及机械传动部件无变形、松脱，缓冲器与防跳跃装置符合设备技术要求",
      "分、合闸线圈对地绝缘电阻大于 10 MΩ，线圈电阻初值差不超过 ±2%，储能电动机在 85%～110% 额定电压下正常工作",
      "辅助回路和控制回路线缆绝缘电阻不小于 2 MΩ，二次回路对地绝缘电阻≥2 MΩ",
      "主回路电阻初值差≤20%（注意值）或符合制造厂要求；主回路对地绝缘电阻满足 SF6 断路器≥5000 MΩ（注意值）、真空断路器≥3000 MΩ（注意值）",
      "时间特性与操动机构动作电压满足要求，联锁和闭锁装置符合安全联锁和闭锁要求，保护传动试验正确",
      "设备标识、接地标识、相序标识齐全清晰，基础无位移、沉降，支架、横梁无明显锈蚀，螺栓无松脱"
    ],
    "注意事项": [
      "润滑脂、密封件等型号应按制造厂技术文件选用，不应随意替代",
      "对开断过短路电流的断路器，宜按 DL/T 393—2021 6.4.3.9 进行机械行程特性及动态回路电阻测试，评估触头烧损情况",
      "检修后应按 DL/T 584—2017 复核相关保护定值",
      "全部工作完毕后应清扫、整理现场，工作负责人向运行人员交代所修项目、发现的问题与试验结果，并办理工作终结"
    ],
    "人员配置建议": "4人：工作负责人（监护人）1人、作业人员2人、专责监护人1人",
    "依据条款": [
      {
        "standard_id": "DLT408",
        "条款号": "6.2.2",
        "用途": "检修设备停电措施（各端有明显断开点）"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.1",
        "用途": "验明无电压后接地并三相短路"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.2",
        "用途": "可能送电至停电设备的各侧都应接地"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.12",
        "用途": "装、拆接地线应做好记录、交接清楚"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.1",
        "用途": "悬挂“禁止合闸，有人工作！”标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.4",
        "用途": "室外高压设备工作时的围栏与标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "5.4.5",
        "用途": "工作许可后不应擅自变更安全措施与运行接线方式"
      },
      {
        "standard_id": "DLT408",
        "条款号": "5.5.2",
        "用途": "工作负责人、专责监护人始终在工作现场监护"
      },
      {
        "standard_id": "DLT408",
        "条款号": "10.9",
        "用途": "SF6 设备解体检修前的气体检验与防护要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.1.2",
        "用途": "SF6 断路器本体外观检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.2",
        "用途": "断路器例行检查和测试项目及判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.3",
        "用途": "时间特性检测及不同期判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.4",
        "用途": "主回路绝缘电阻测量及判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.5",
        "用途": "主回路电阻测量及判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.9",
        "用途": "机械行程特性及动态回路电阻测试"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.5.3.1",
        "用途": "真空断路器停电试验项目及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.15",
        "用途": "二次回路绝缘电阻测量"
      },
      {
        "standard_id": "DLT596",
        "条款号": "9.2",
        "用途": "SF6 断路器试验项目、周期和要求"
      },
      {
        "standard_id": "DLT596",
        "条款号": "9.5",
        "用途": "真空断路器试验项目、周期和要求"
      },
      {
        "standard_id": "GBT11022",
        "条款号": "6.12",
        "用途": "联锁装置要求"
      },
      {
        "standard_id": "GBT11022",
        "条款号": "6.13",
        "用途": "位置指示要求"
      },
      {
        "standard_id": "DLT584",
        "条款号": "7.2.11",
        "用途": "电流保护整定与复核依据"
      }
    ],
    "来源说明": "工序顺序与操作要点依据 DL/T 393—2021 6.4.3.2 断路器例行检查和测试（含 a)～h) 检查项与 a)～e) 测试项）、6.4.1.2 本体外观检查，以及 DL/T 408—2023 第 5、6、10 章编写；技术参数取自 DL/T 393—2021 6.4.3.2、6.4.3.3、6.4.3.4、6.4.3.5、4.8.15 与 DL/T 596—2021 9.2、9.5，未另行设定数值。其中“清洗剂、润滑脂、防腐涂料按制造厂技术文件选用”“二次线缆检查与端子紧固”为通用检修工艺，属通用作业经验，非规程条款原文。",
    "版本": "1.0"
  },
  {
    "id": "TPL#断路器#试验#例行试验",
    "名称": "断路器例行试验（停电试验）",
    "作业类型": "试验",
    "设备类型": "断路器",
    "作业对象": "本体及导电回路",
    "适用关键词": [
      "断路器",
      "试验",
      "时间特性",
      "回路电阻",
      "绝缘电阻"
    ],
    "停电要求": "需停电",
    "安全隔离措施": "断开{设备名称}各侧电源并上锁，拉开断路器两侧隔离开关，使停电设备的各端有明显断开点；在{设备名称}各可能来电侧分别验电、装设接地线并三相短路；悬挂“禁止合闸，有人工作！”标示牌；按 DL/T 408—2023 12.2.5 在试验现场装设围栏，向外悬挂“止步，高压危险！”的标示牌，设专人监护。",
    "工序顺序": [
      "核对设备双重名称与上次试验报告，确认试验仪器在检定有效期内、量程与准确度满足要求",
      "办理电气第一种工作票，完成停电、验电、装设接地线、悬挂标示牌和装设围栏等安全技术措施",
      "例行检查和测试：金属件、操动机构、轴销锁扣与机械传动部件、积污与润滑、缓冲器、防跳跃装置、联锁和闭锁装置",
      "例行测试：分、合闸线圈对地绝缘电阻与线圈电阻，储能电动机，辅助回路和控制回路线缆绝缘",
      "时间特性检测：在额定电源电压下测量合、分闸时间与不同期，检查合、分闸指示与辅助开关动作",
      "主回路绝缘电阻测量：分别测量分闸状态下断口间及合闸状态下主回路对地的绝缘电阻",
      "主回路电阻测量：在合闸状态下测量进、出线之间的回路电阻",
      "断口并联电容器检测（如有）、合闸电阻及预接入时间测量（如有）、智能终端检测（如有）",
      "二次回路对地绝缘电阻测量；必要时进行交流耐压试验与机械行程特性及动态回路电阻测试",
      "拆除试验接线与接地线，被试设备充分放电，恢复送电并整理试验报告"
    ],
    "操作要点": [
      "时间特性检测宜采用开关特性测试仪在额定电源电压下进行；检测结果异常时，应结合分、合闸线圈电流波形及行程特性曲线作进一步分析",
      "测量主回路绝缘电阻时，如有多个断口，应逐一测量各断口间的绝缘电阻；测量前后应将被测设备对地放电",
      "测量主回路电阻时如断路器长期未操作，可先操作几次再测量；测量宜采用回路电阻测试仪，被测回路额定电流大于 100 A 时测量电流取 100 A 至额定电流之间的任一种方便的值",
      "耐压前应先进行低电压下的绝缘测试，以评估缺陷扩大的风险；加压前应通知所有人员离开被试设备，取得试验负责人许可后方可加压",
      "变更接线或试验结束时，应断开试验电源，将升压设备的高压部分放电、短路接地；试验结束后应拆除自行装设的短路接地线并恢复试验前状态"
    ],
    "技术参数要求": [
      "时间特性：相间合闸不同期≤5 ms；相间分闸不同期≤3 ms；同相各断口合闸不同期≤3 ms；同相各断口分闸不同期≤2 ms（单断口仅考核前两项）；合、分、合-分、分-合-分时间符合设备技术要求且同比无明显改变",
      "主回路绝缘电阻：SF6 断路器≥5000 MΩ（注意值）；真空断路器≥3000 MΩ（注意值）",
      "主回路电阻：初值差≤20%（注意值）或符合制造厂要求，且同比及互比无明显偏大",
      "断口并联电容器（如有）：电容量|初值差|≤3%（警示值）；介损（20 ℃）：油浸纸≤0.005（注意值）、膜纸复合≤0.0025（注意值）、陶瓷电容同比及互比无明显偏大",
      "合闸电阻及预接入时间（如有）：电阻值|初值差|≤5%（注意值）；预接入时间符合设备技术要求",
      "分、合闸线圈对地绝缘电阻：大于 10 MΩ（500 V 绝缘电阻表）；线圈电阻初值差不应超过 ±2%；辅助回路和控制回路线缆绝缘电阻不小于 2 MΩ",
      "二次回路对地绝缘电阻：≥2 MΩ；例行试验基准周期：3 年（DL/T 393—2021 表 20、表 25）"
    ],
    "个人防护要求": "穿戴{电压等级}绝缘手套、绝缘鞋、安全帽，工作服袖口与下摆扎紧；操作人应站在绝缘物上，加压时应有人监护并呼唱；试验区域设围栏，加压时全体人员撤离至围栏外；接触 SF6 设备解体检修时按 DL/T 408—2023 10.9 采取防护措施。",
    "验电接地要求": "试验前对{设备名称}各可能来电侧逐相验电、装设接地线并三相短路，先装接地端后装导体端；测量设备绝缘电阻应将被测量设备各侧断开、验明无压、确认设备无人工作后方可进行；测量前后应将被测设备对地放电；未装接地线的大电容被试设备应先行放电再做试验；高压直流试验间断或结束时，应将设备对地放电数次并短路接地；拆除试验接线前应确认已接地，试验后拆除自行装设的短路接地线并恢复试验前状态。",
    "作业安全要求": [
      "高压试验应填用电气第一种工作票；同一电气连接部分同时有检修和试验时，可填用一张工作票，但在试验前应得到检修工作负责人的许可",
      "试验现场应装设围栏，围栏与试验设备高压部分应有足够的安全距离，向外悬挂“止步，高压危险！”的标示牌；被试设备两端不在同一地点时，一端加压另一端应采取专人看护或装设围栏、标示牌等防范措施",
      "试验装置的金属外壳应可靠接地；低压回路中应有带过载自动保护装置的开关并串用双极刀闸；应使用专用的高压试验线",
      "耐压过程中若出现试验电压闪变或被试设备内部发出异常声响，应立即中止试验",
      "试验结束后，试验人员应拆除自行装设的短路接地线，并检查被试设备，恢复试验前的状态"
    ],
    "工器具清单": [
      "2500 V 绝缘电阻表",
      "500 V 绝缘电阻表",
      "1000 V 绝缘电阻表",
      "回路电阻测试仪（100 A）",
      "开关特性测试仪",
      "数字电桥或直流电阻测试仪",
      "介质损耗测试仪（断口并联电容器检测时）",
      "交流耐压试验装置（含调压器、表计）",
      "放电棒与接地线",
      "临时围栏与“止步，高压危险！”标示牌"
    ],
    "材料清单": [
      "试验专用接线（按试验装置配置）",
      "接地线（若干）",
      "清洁用品（酒精或丙酮，用于外绝缘表面清洁处理）"
    ],
    "验收标准": [
      "例行检查和测试无异常；分、合闸线圈对地绝缘电阻大于 10 MΩ，线圈电阻初值差不超过 ±2%，储能电动机在 85%～110% 额定电压下正常工作，辅助回路和控制回路线缆绝缘电阻不小于 2 MΩ",
      "时间特性满足相间合闸不同期≤5 ms、相间分闸不同期≤3 ms、同相各断口合闸不同期≤3 ms、同相各断口分闸不同期≤2 ms 的要求；合、分、合-分、分-合-分时间符合设备技术要求且同比无明显改变",
      "主回路绝缘电阻满足 SF6 断路器≥5000 MΩ（注意值）、真空断路器≥3000 MΩ（注意值）；主回路电阻初值差≤20%（注意值）或符合制造厂要求",
      "断口并联电容器（如有）电容量初值差≤3%（警示值），介损满足油浸纸≤0.005、膜纸复合≤0.0025（注意值）等要求",
      "二次回路对地绝缘电阻≥2 MΩ；必要时进行的交流耐压试验过程无异常，耐压后绝缘电阻无明显下降",
      "试验报告完整，包含接线方式、仪器型号编号、实测数据、结论与签字，并对既往状态与本次记录作出说明"
    ],
    "注意事项": [
      "本模板与 kg 中「断路器」已挂接的试验项目对应：主支路及元器件连接状态检查、操动机构状态带电检测、气体试验、时间特性检测、主回路绝缘电阻测量、交流耐压试验",
      "kg 中「断路器」的“气体试验”标注条款号为 DLT393 6.4.3.8，与规程原文不符（规程 6.4.3.8 为智能终端检测，气体试验见 DL/T 393—2021 6.4.3.1 表 20“第 13 章”）；本模板按规程原文标注，未沿用该条款号",
      "操动机构状态带电检测、局部放电带电检测属带电检测项目，宜在有操作机会或运行状态下进行，本模板按停电试验主线编写",
      "交流耐压试验适用于解体维修之后或受家族性缺陷警示需要直接确认主绝缘强度的情形；试验电压的具体数值以设备出厂耐压值为基准取值"
    ],
    "人员配置建议": "4人：试验负责人（监护人）1人、试验人员2人、运行配合人员1人",
    "依据条款": [
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.2",
        "用途": "断路器例行检查和测试项目及判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.3",
        "用途": "时间特性检测及不同期警示值"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.4",
        "用途": "主回路绝缘电阻测量及判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.5",
        "用途": "主回路电阻测量及判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.6",
        "用途": "断口并联电容器检测及判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.9",
        "用途": "机械行程特性及动态回路电阻测试"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.10",
        "用途": "交流耐压试验"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.1",
        "用途": "SF6 断路器停电试验项目及要求（含气体试验）"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.3",
        "用途": "回路电阻测量通用要求与试验电流"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.11",
        "用途": "交流耐压试验通用要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.15",
        "用途": "二次回路绝缘电阻测量"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.2.1",
        "用途": "高压试验填用电气第一种工作票"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.2.5",
        "用途": "试验现场装设围栏与标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.2.7",
        "用途": "加压前的检查、通知与许可"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.2.8",
        "用途": "变更接线或试验结束时的放电与短路接地"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.3.3.2",
        "用途": "测量设备绝缘电阻的条件与放电要求"
      },
      {
        "standard_id": "DLT596",
        "条款号": "9.2",
        "用途": "SF6 断路器试验项目、周期和要求"
      },
      {
        "standard_id": "DLT596",
        "条款号": "9.5",
        "用途": "真空断路器试验项目、周期和要求"
      }
    ],
    "来源说明": "工序顺序、操作要点与判据依据 DL/T 393—2021 6.4.3 停电试验（表 20、表 21 及 6.4.3.2～6.4.3.10）、6.5.3 真空断路器停电试验（表 25、表 26）、4.8.3 回路电阻测量、4.8.11 交流耐压试验、4.8.15 二次回路绝缘电阻测量，以及 DL/T 408—2023 12.2、12.3 电气试验安全要求编写；所有数值（5 ms、3 ms、2 ms、5000 MΩ、3000 MΩ、20%、3%、0.005、0.0025、5%、10 MΩ、±2%、2 MΩ、100 A、85%～110%、3 年）均取自上述规程原文，未另行设定。其中“试验报告完整性要求”的记录要素依据 DL/T 393—2021 5.1、5.2.1，属通用作业经验，非规程条款原文。",
    "版本": "1.0"
  },
  {
    "id": "TPL#断路器#巡视#例行巡视",
    "名称": "断路器巡视",
    "作业类型": "巡视",
    "设备类型": "断路器",
    "作业对象": "本体及操动机构",
    "适用关键词": [
      "断路器",
      "巡视",
      "巡检",
      "机构检查",
      "红外测温"
    ],
    "停电要求": "不停电",
    "安全隔离措施": "巡视属不停电作业，无需停电与装设接地线；巡视{设备名称}时不应进行其他工作，不应擅自开启机构箱或越过遮栏（围栏）、警示线；如确需开启机构箱或接触设备，必须按 DL/T 408—2023 第 6 章执行停电、验电、装设接地线、悬挂标示牌和装设遮栏等安全技术措施后方可作业。",
    "工序顺序": [
      "查阅运行方式、负荷曲线、告警信息与天气预报，确认巡视路线与门禁权限",
      "本体外观检查：基础、设备标识、接地标识、相序标识、出线、线夹、支架与横梁、螺栓、并联电容器（如有）、加热带（如有）",
      "气体密度表检查（SF6 断路器）：外观、指示范围，记录大气压力并核对现场示值与远方是否一致",
      "操动机构检查：液压机构油压与油位、弹簧机构弹簧与缓冲器、气动机构气压与储气罐排水、机构储能指示与分合位置指示",
      "智能控制柜/汇控柜检查：柜体、柜门、密封、照明、封堵、分合闸指示、带电显示、加热除湿装置、二次线缆、IED 通信",
      "红外热像一般检测，必要时开展红外热像精确检测与局部放电带电检测",
      "运行监控信息调阅：开断故障电流情况、分合操作记录、在线监测信息",
      "记录巡视数据，登记缺陷并按流程上报"
    ],
    "操作要点": [
      "分、合闸位置指示器应到位，且和断路器实际位置一致；机构储能指示应处于“储满能”状态",
      "液压机构应读取高压油压表指示值，油位应在最高与最低油位标识线之间；记录油泵电机打压次数（如适用）",
      "气动机构应检查气压表压力值，储气罐排水至无水雾喷出为止；如排水过程中出现气压下降导致气泵启动，应停止排水，待气泵停止后再继续",
      "弹簧机构应检查分、合闸弹簧无裂纹、断裂、锈蚀，机构内轴、销无破裂、变形，锁紧垫片无松动，缓冲器无漏油痕迹",
      "如长期未操作，宜在有操作机会时进行操作检查；红外热像一般检测宜在负荷水平较高时进行"
    ],
    "技术参数要求": [
      "气体密度表指示清晰、示值在正常范围；如为相对压力表，应记录大气压力，分析时考虑大气压力对示值的影响；现场示值应与远方一致",
      "液压机构油位应在最高与最低油位标识线之间；机构储能指示处于“储满能”状态；气动机构气压表压力值在正常范围",
      "分合位置指示器到位，且和断路器实际位置一致；无异常声响及振动；并联电容器（如有）无渗漏",
      "红外热像一般检测：温度无异常；局部放电带电检测：不应检测到放电性缺陷",
      "巡检基准周期按 DL/T 393—2021 表 17（SF6 断路器）、表 22（真空断路器）执行；实际巡检周期可在基准周期基础上适度调整，但最长不宜超过两倍基准周期，且需经设备管理者审核批准"
    ],
    "个人防护要求": "穿戴安全帽、绝缘鞋、工作服，宜穿反光背心；雷雨天气巡视室外高压设备时应穿绝缘靴，不应使用伞具，不应靠近避雷器和避雷针；进入 SF6 电气设备低位区或电缆沟前，应检测含氧量（不低于 19.5%）和 SF6 气体含量（不超过 1000 μL/L）；不应在 SF6 电气设备防爆膜附近停留。",
    "验电接地要求": "正常巡视不接触设备，不进行验电与装设接地线；若需开启机构箱或接触设备，必须先执行停电、验电、装设接地线（或合接地开关）等安全技术措施；表示设备断开和允许进入间隔的信号、经常接入的电压表等，如果指示有电，则不应在设备上工作。",
    "作业安全要求": [
      "经批准允许单独巡视的人员巡视高压设备时，不应进行其他工作",
      "雷雨天气巡视室外高压设备时应穿绝缘靴，不应使用伞具，不应靠近避雷器和避雷针",
      "火灾、台风、暴雪、洪涝、地震、泥石流、沙尘暴等灾害发生时，不应巡视灾害现场；灾害发生后如需巡视，应制定必要的安全措施并经批准，且至少两人一组并保持通信联络",
      "巡视时不应擅自移动或拆除遮栏（围栏）、标示牌，不应越过警示线或围栏",
      "进入 SF6 开关室应先通风，检测含氧量与 SF6 含量合格后方可入内"
    ],
    "工器具清单": [
      "红外热像仪",
      "强光手电与照明工具",
      "巡视终端（移动终端）",
      "望远镜（室外高处设备）",
      "气体检测仪（进入 SF6 低位区或电缆沟时）",
      "SF6 检漏仪（必要时）",
      "局部放电检测仪（特高频法或超声波法，必要时）",
      "温湿度计",
      "验电器与绝缘手套（如需开启机构箱作业）",
      "记录表格与缺陷登记单"
    ],
    "材料清单": [],
    "验收标准": [
      "巡视记录完整：巡视时间、人员、设备双重名称、运行方式、机构压力（油压、气压）、打压次数、关键数据与缺陷登记齐全",
      "本体外观无异常：基础无位移、沉降；设备标识、接地标识、相序标识齐全、清晰；出线无位移、散股、断股，线夹无裂纹、滑移；支架、横梁无明显锈蚀，螺栓无松脱",
      "气体密度表指示在正常范围且与远方一致（SF6 断路器）；液压、弹簧、气动机构状态正常，储能指示处于“储满能”状态",
      "分合位置指示器到位且与实际位置一致，无异常声响及振动",
      "红外热像一般检测温度无异常；局部放电带电检测不应检测到放电性缺陷",
      "发现的缺陷已按流程登记并上报，需停电处理的已转入检修计划"
    ],
    "注意事项": [
      "本模板与 kg 中「断路器」已挂接的巡视项目对应：液压机构检查、弹簧机构检查、气动机构检查、操作检查",
      "DL/T 393—2021 表 17、表 22 未列出 35 kV 及以下电压等级的基准周期数值，本模板因此不写死具体周期，只引用表 17、表 22 与 4.3.1 b) 的周期调整规则",
      "局部放电带电检测排查罐式断路器放电性缺陷时适用；特高频法按照 DL/T 1630 的要求执行，超声波法按照 DL/T 1250 的要求执行",
      "巡视属不停电作业，严禁在巡视中擅自操作设备或开启高压柜门"
    ],
    "人员配置建议": "2人：巡视人员2人（巡视高压设备应由两人进行或由经批准允许单独巡视的人员单独进行）",
    "依据条款": [
      {
        "standard_id": "DLT393",
        "条款号": "6.4.1.2",
        "用途": "SF6 断路器本体外观检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.1.3",
        "用途": "气体密度表检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.1.4",
        "用途": "智能控制柜/汇控柜检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.1.5.1",
        "用途": "液压机构检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.1.5.2",
        "用途": "弹簧机构检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.1.5.3",
        "用途": "气动机构检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.1.5.4",
        "用途": "操作检查"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.1.6",
        "用途": "运行监控信息调阅"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.2.2",
        "用途": "局部放电带电检测方法与判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.3.1",
        "用途": "巡检基本要求与周期调整规则"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.6",
        "用途": "红外热像检测方法与要求"
      },
      {
        "standard_id": "DLT408",
        "条款号": "7.2.1",
        "用途": "单独巡视高压设备时不应进行其他工作"
      },
      {
        "standard_id": "DLT408",
        "条款号": "7.2.2",
        "用途": "雷雨天气巡视室外高压设备的安全要求"
      },
      {
        "standard_id": "DLT408",
        "条款号": "10.2",
        "用途": "不应在 SF6 电气设备防爆膜附近停留"
      },
      {
        "standard_id": "DLT408",
        "条款号": "10.5",
        "用途": "进入 SF6 低位区或电缆沟前的含氧量与 SF6 含量检测"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.3.5",
        "用途": "信号或电压表指示有电时不应在设备上工作"
      }
    ],
    "来源说明": "工序顺序、操作要点与判据依据 DL/T 393—2021 6.4.1 巡检（表 17 及 6.4.1.2～6.4.1.6）、6.4.2 带电检测、4.3.1 巡检基本要求与 4.8.6 红外热像检测，以及 DL/T 408—2023 7.2 巡视与第 10 章六氟化硫电气设备作业条款编写；所有数值（19.5%、1000 μL/L、30 min）均取自上述规程原文，未另行设定。其中“巡视记录完整、缺陷登记上报”的记录要素依据 DL/T 393—2021 5.1，属通用作业经验，非规程条款原文。",
    "版本": "1.0"
  },
  {
    "id": "TPL#隔离开关#更换#本体",
    "名称": "隔离开关更换",
    "作业类型": "更换",
    "设备类型": "隔离开关",
    "作业对象": "本体",
    "适用关键词": [
      "隔离开关",
      "刀闸",
      "隔离刀闸",
      "换隔离开关"
    ],
    "停电要求": "需停电",
    "安全隔离措施": "断开{设备名称}各侧电源（{上级电源}），拉开与{设备名称}相关的断路器和隔离开关并上锁，使停电设备的各端有明显断开点；在{设备名称}各可能来电侧（两侧引线、与停电设备有关的电压互感器高低压侧）分别验电、装设接地线并三相短路；在操作把手处悬挂“禁止合闸，有人工作！”标示牌，在{设备名称}四周装设围栏并悬挂朝向里面的“止步，高压危险！”标示牌，设专人监护。",
    "工序顺序": [
      "核对设备双重名称与铭牌参数，确认新隔离开关型号、额定电压、额定电流与原设备一致，核对图纸与相序排列",
      "办理工作票，完成停电、验电、装设接地线、悬挂标示牌和装设围栏等安全技术措施",
      "拆除引线（引流线）与接线端子，拆除前对相序与接线位置逐相标记并拍照",
      "拆除机构箱二次线并逐芯标记，拆除本体与底座、构架的固定连接",
      "吊离旧隔离开关，检查基础、构架、底座与接地连接",
      "新隔离开关就位、找正并固定，检查导电臂、导电带、传动部件与闭锁间隙",
      "恢复引线连接与机构箱二次线，按力矩要求紧固并做好位置标记",
      "测量导电回路电阻与主回路绝缘电阻，进行就地与远方操作试验和闭锁功能检查",
      "拆除接地线，恢复送电并核对位置指示与测温无异常"
    ],
    "操作要点": [
      "引线连接螺栓应按力矩要求紧固，接线端子或导电基座无过热变色、变形，紧固后做好位置标记",
      "导电臂、导电带及传动部件无变形、断片、断股，连接螺栓紧固；引弧触头完好，无缺损或移位",
      "拉杆过死点位置应正确，限位装置符合设备技术要求；机械闭锁盘、闭锁板、闭锁销无锈蚀、变形，闭锁间隙符合设备技术要求",
      "就地和远方各操作 2 次，传动部件应灵活无卡滞；合、分闸位置指示正确，“五防”装置完好无缺失",
      "吊装应有专人指挥，吊点按制造厂规定，防止导电臂、均压环变形"
    ],
    "技术参数要求": [
      "导电回路电阻：不大于 1.1 倍出厂试验值",
      "主回路绝缘电阻：≥3000 MΩ（注意值）",
      "二次回路的绝缘电阻：不低于 2 MΩ",
      "触头镀银层厚度：≥20 μm（新投运），≥5 μm（运行中）",
      "操动机构动作情况：电动、气动或液压操动机构在额定的操作电压（气压、液压）下分、合闸 5 次，动作正常；手动操动机构操作时灵活，无卡涩；闭锁装置应可靠",
      "传动机构轴销材质：不锈钢或铝青铜；或者其他符合设备技术要求的材质"
    ],
    "个人防护要求": "穿戴{电压等级}绝缘手套、绝缘鞋、安全帽，工作服袖口与下摆扎紧；吊装与高处作业时佩戴防护手套、正确使用安全带；使用力矩扳手时防止打滑伤人。",
    "验电接地要求": "在{设备名称}各可能来电侧逐相验电，验电前先在相应电压等级的有电设备上确证验电器良好，高压验电戴绝缘手套并有专人监护；验明无电压后立即装设接地线并三相短路，先装接地端后装导体端；对于可能送电至停电设备的各侧都应接地；装、拆接地线使用绝缘棒和戴绝缘手套，并有人监护；装拆接地线应做好记录、交接清楚。",
    "作业安全要求": [
      "断开断路器和隔离开关的操作能源，隔离开关的操作把手应锁住",
      "在室外高压设备上工作，应在工作地点四周装设围栏，围栏上悬挂适当数量朝向里面的“止步，高压危险！”标示牌",
      "在室外构架上工作，应在工作地点邻近带电部分的横梁上悬挂“止步，高压危险！”标示牌；在工作人员上下的铁架或梯子上，应悬挂“从此上下！”的标示牌",
      "不应带负荷拉（合）隔离开关；操作中产生疑问应立即停止操作并向发令人报告",
      "吊装作业设专人指挥，作业区域下方禁止站人"
    ],
    "工器具清单": [
      "回路电阻测试仪（100 A）",
      "2500 V 绝缘电阻表",
      "1000 V 绝缘电阻表",
      "力矩扳手（按制造厂规定力矩值）",
      "吊装带、卸扣及起吊设备",
      "万用表",
      "接地线及绝缘棒",
      "临时围栏与标示牌",
      "清洁用品与导电膏",
      "触头镀银层测厚仪（必要时）"
    ],
    "材料清单": [
      "同型号隔离开关（1 组）",
      "导电膏（1 支）",
      "紧固件（按制造厂规定的规格与数量）",
      "二次接线端子及号码管（若干）"
    ],
    "验收标准": [
      "隔离开关安装牢固、位置正确，导电臂、导电带及传动部件无变形、断片、断股，连接螺栓按力矩紧固并做好标记",
      "导电回路电阻不大于 1.1 倍出厂试验值；主回路绝缘电阻≥3000 MΩ（注意值）",
      "二次回路的绝缘电阻不低于 2 MΩ；二次接线逐芯核对无误",
      "就地和远方各操作 2 次，传动部件灵活无卡滞；合、分闸位置指示正确；“五防”装置完好无缺失",
      "拉杆过死点位置正确，限位装置与机械闭锁间隙符合设备技术要求；触头镀银层厚度满足≥20 μm（新投运）要求",
      "设备标识、接地标识、相序标识齐全、清晰；基础无位移、沉降；构架无锈蚀、变形"
    ],
    "注意事项": [
      "新隔离开关的额定值与安装尺寸应与原设备及设计一致，具体数值以设备铭牌及制造厂技术文件为准",
      "触头镀银层厚度检测需有停电机会且自上次检测以来累计操作 100 次以上，或回路电阻超标时进行",
      "“五防”装置（含机械闭锁）恢复后应逐项验证，防止误分误合",
      "全部工作完毕后工作班应清扫、整理现场，工作负责人向运行人员交代所修项目、发现的问题与试验结果，并办理工作终结"
    ],
    "人员配置建议": "4人：工作负责人（监护人）1人、作业人员2人、专责监护人1人",
    "依据条款": [
      {
        "standard_id": "DLT408",
        "条款号": "6.2.2",
        "用途": "检修设备停电措施（各端有明显断开点）"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.3.2",
        "用途": "验电方法与验电器确证"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.1",
        "用途": "验明无电压后接地并三相短路"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.2",
        "用途": "可能送电至停电设备的各侧都应接地"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.1",
        "用途": "悬挂“禁止合闸，有人工作！”标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.4",
        "用途": "室外高压设备工作时的围栏与标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.6",
        "用途": "室外构架上工作的标示牌要求"
      },
      {
        "standard_id": "DLT408",
        "条款号": "7.3.5.3",
        "用途": "不应带负荷拉（合）隔离开关"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.6.3.1",
        "用途": "隔离开关及接地开关停电试验项目及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.6.3.2",
        "用途": "隔离开关例行检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.6.3.3",
        "用途": "触头镀银层厚度检测及判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.6.3.5",
        "用途": "传动机构轴销材质分析要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.6.1.2",
        "用途": "隔离开关外观检查内容及要求"
      },
      {
        "standard_id": "DLT596",
        "条款号": "9.9",
        "用途": "隔离开关和接地开关试验项目、周期和要求"
      }
    ],
    "来源说明": "工序顺序与操作要点依据 DL/T 393—2021 6.6.1.2 外观检查与 6.6.3.2 例行检查，以及 DL/T 408—2023 第 6、7 章编写；技术参数取自 DL/T 393—2021 6.6.3.1、6.6.3.3、6.6.3.5 与 DL/T 596—2021 表 31，未另行设定数值。其中“引线连接螺栓按力矩紧固并做位置标记”“吊装防变形”“搭接面清洁涂导电膏”为通用检修工艺，属通用作业经验，非规程条款原文。",
    "版本": "1.0"
  },
  {
    "id": "TPL#隔离开关#检修#本体",
    "名称": "隔离开关检修",
    "作业类型": "检修",
    "设备类型": "隔离开关",
    "作业对象": "本体及操动机构",
    "适用关键词": [
      "隔离开关",
      "检修",
      "刀闸检修",
      "机构箱检查",
      "触头检查"
    ],
    "停电要求": "需停电",
    "安全隔离措施": "断开{设备名称}各侧电源（{上级电源}），拉开与{设备名称}相关的断路器和隔离开关并上锁，使停电设备的各端有明显断开点；在{设备名称}各可能来电侧分别验电、装设接地线并三相短路；在操作把手处悬挂“禁止合闸，有人工作！”标示牌，在{设备名称}四周装设围栏并悬挂朝向里面的“止步，高压危险！”标示牌，设专人监护。",
    "工序顺序": [
      "核对设备双重名称，查阅运行记录、缺陷记录与上次检修试验报告，确定检修重点",
      "办理工作票，完成停电、验电、装设接地线、悬挂标示牌和装设围栏等安全技术措施",
      "外观检查：基础、标识、构架、连接螺栓、接地连接、合分闸位置指示、“五防”装置",
      "清扫积污：清扫导电部分、支持绝缘子与机构箱内外积污",
      "触头检查与处理：动、静触头无严重损伤、烧蚀，否则应予更换；脏污严重时清洁；弹簧触指压紧力应符合设备技术要求",
      "螺栓紧固与润滑：按力矩要求紧固各部位螺栓并做好标记，对轴承等活动部件按设备技术要求润滑",
      "二次回路外观检查，检查加热器及电源、闭锁装置功能",
      "测量导电回路电阻与主回路绝缘电阻，测量二次回路绝缘电阻",
      "就地和远方各操作 2 次，检查传动部件灵活无卡滞，恢复送电"
    ],
    "操作要点": [
      "接地连接应良好；操动机构内、外无严重积污，必要时清洁；各活动部件无磨损或腐蚀",
      "各部位紧固螺栓无缺失或松动；按力矩要求紧固并做好位置标记",
      "动、静触头无严重损伤、烧蚀，否则应予以更换；弹簧触指压紧力应符合设备技术要求，否则应予更换",
      "加热器及电源正常，如符合启动条件应处于正常工作状态；二次回路外观完好，绝缘电阻不小于 2 MΩ",
      "闭锁装置功能应正常；就地和远方各操作 2 次，传动部件应灵活无卡滞"
    ],
    "技术参数要求": [
      "导电回路电阻：不大于 1.1 倍出厂试验值",
      "主回路绝缘电阻：≥3000 MΩ（注意值）",
      "二次回路的绝缘电阻：不低于 2 MΩ",
      "弹簧触指压紧力：应符合设备技术要求",
      "操动机构动作情况：电动、气动或液压操动机构在额定的操作电压（气压、液压）下分、合闸 5 次，动作正常；手动操动机构操作时灵活，无卡涩；闭锁装置应可靠",
      "例行试验基准周期：3 年（DL/T 393—2021 表 30）"
    ],
    "个人防护要求": "穿戴{电压等级}绝缘手套、绝缘鞋、安全帽，工作服袖口与下摆扎紧；使用清洗剂、润滑脂时佩戴防护手套；高处作业时正确使用安全带。",
    "验电接地要求": "在{设备名称}各可能来电侧逐相验电，验电前先在相应电压等级的有电设备上确证验电器良好；验明无电压后立即装设接地线并三相短路，先装接地端后装导体端；对于可能送电至停电设备的各侧都应接地；装、拆接地线使用绝缘棒和戴绝缘手套，并有人监护；装拆接地线应做好记录、交接清楚。",
    "作业安全要求": [
      "断开断路器和隔离开关的操作能源，隔离开关的操作把手应锁住",
      "在室外高压设备上工作，应在工作地点四周装设围栏，围栏上悬挂适当数量朝向里面的“止步，高压危险！”标示牌",
      "检修中不应擅自变更安全措施和检修设备的运行接线方式；如需变更应事先取得同意并做好记录",
      "工作负责人、专责监护人应始终在工作现场，对工作班成员进行监护",
      "在室外构架上工作，应在工作地点邻近带电部分的横梁上悬挂“止步，高压危险！”标示牌；在工作人员上下的铁架或梯子上，应悬挂“从此上下！”的标示牌"
    ],
    "工器具清单": [
      "回路电阻测试仪（100 A）",
      "2500 V 绝缘电阻表",
      "1000 V 绝缘电阻表",
      "力矩扳手（按制造厂规定力矩值）",
      "万用表",
      "清洁用品、润滑脂与导电膏",
      "砂纸或细锉（触头处理用）",
      "接地线及绝缘棒",
      "临时围栏与标示牌",
      "安全带与登高工具"
    ],
    "材料清单": [
      "紧固件（按制造厂规定的规格与数量）",
      "润滑脂（按制造厂规定型号）",
      "导电膏（1 支）",
      "清洁剂（1 瓶）",
      "弹簧触指或触头（按检查结果更换）"
    ],
    "验收标准": [
      "例行检查无异常：接地连接良好，机构内外无严重积污，各活动部件无磨损或腐蚀，各部位紧固螺栓无缺失或松动",
      "动、静触头无严重损伤、烧蚀，弹簧触指压紧力符合设备技术要求；引弧触头完好，无缺损或移位",
      "导电回路电阻不大于 1.1 倍出厂试验值；主回路绝缘电阻≥3000 MΩ（注意值）；二次回路的绝缘电阻不低于 2 MΩ",
      "加热器及电源正常；闭锁装置功能正常；“五防”装置完好无缺失",
      "就地和远方各操作 2 次，传动部件灵活无卡滞，合、分闸位置指示正确",
      "设备标识、接地标识、相序标识齐全、清晰；构架无锈蚀、变形，焊接部位无开裂"
    ],
    "注意事项": [
      "触头镀银层厚度检测与传动机构轴销材质分析属诊断性试验，需有停电机会且满足适用条件时进行",
      "润滑脂型号应按制造厂技术文件选用，不应随意替代",
      "对复合绝缘支持绝缘子及操作绝缘子，应按 DL/T 596—2021 表 31 测量绝缘电阻",
      "全部工作完毕后应清扫、整理现场，工作负责人向运行人员交代所修项目、发现的问题与试验结果，并办理工作终结"
    ],
    "人员配置建议": "3人：工作负责人（监护人）1人、作业人员1人、专责监护人1人",
    "依据条款": [
      {
        "standard_id": "DLT408",
        "条款号": "6.2.2",
        "用途": "检修设备停电措施（各端有明显断开点）"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.1",
        "用途": "验明无电压后接地并三相短路"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.2",
        "用途": "可能送电至停电设备的各侧都应接地"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.12",
        "用途": "装、拆接地线应做好记录、交接清楚"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.1",
        "用途": "悬挂“禁止合闸，有人工作！”标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.4",
        "用途": "室外高压设备工作时的围栏与标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.6",
        "用途": "室外构架上工作的标示牌要求"
      },
      {
        "standard_id": "DLT408",
        "条款号": "5.4.5",
        "用途": "工作许可后不应擅自变更安全措施与运行接线方式"
      },
      {
        "standard_id": "DLT408",
        "条款号": "5.5.2",
        "用途": "工作负责人、专责监护人始终在工作现场监护"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.6.3.2",
        "用途": "隔离开关例行检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.6.3.3",
        "用途": "触头镀银层厚度检测及判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.6.3.5",
        "用途": "传动机构轴销材质分析要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.6.1.2",
        "用途": "隔离开关外观检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.4",
        "用途": "主回路绝缘电阻测量方法"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.5",
        "用途": "主回路电阻测量方法"
      },
      {
        "standard_id": "DLT596",
        "条款号": "9.9",
        "用途": "隔离开关和接地开关试验项目、周期和要求"
      }
    ],
    "来源说明": "工序顺序与操作要点依据 DL/T 393—2021 6.6.3.2 例行检查 a)～j) 项与 6.6.1.2 外观检查编写；技术参数取自 DL/T 393—2021 6.6.3.2、6.4.3.4、6.4.3.5 与 DL/T 596—2021 表 31，未另行设定数值。其中“按力矩要求紧固并做位置标记”“触头脏污清洁与轻微打磨”“润滑脂按制造厂技术文件选用”为通用检修工艺，属通用作业经验，非规程条款原文。",
    "版本": "1.0"
  },
  {
    "id": "TPL#隔离开关#试验#例行试验",
    "名称": "隔离开关例行试验（停电试验）",
    "作业类型": "试验",
    "设备类型": "隔离开关",
    "作业对象": "本体及导电回路",
    "适用关键词": [
      "隔离开关",
      "试验",
      "回路电阻",
      "绝缘电阻",
      "镀银层检测"
    ],
    "停电要求": "需停电",
    "安全隔离措施": "断开{设备名称}各侧电源并上锁，拉开相关断路器和隔离开关，使停电设备的各端有明显断开点；在{设备名称}各可能来电侧分别验电、装设接地线并三相短路；悬挂“禁止合闸，有人工作！”标示牌；按 DL/T 408—2023 12.2.5 在试验现场装设围栏，向外悬挂“止步，高压危险！”的标示牌，设专人监护。",
    "工序顺序": [
      "核对设备双重名称与上次试验报告，确认试验仪器在检定有效期内、量程与准确度满足要求",
      "办理电气第一种工作票，完成停电、验电、装设接地线、悬挂标示牌和装设围栏等安全技术措施",
      "例行检查：接地连接、操动机构积污与活动部件磨损腐蚀、各部位紧固螺栓、动静静触头与弹簧触指、加热器及电源、二次回路外观、闭锁装置功能",
      "复合绝缘支持绝缘子及操作绝缘子的绝缘电阻测量（测量胶合元件分层电阻）",
      "导电回路电阻测量：用直流压降法测量，电流值不小于 100 A",
      "二次回路的绝缘电阻测量（采用 1000 V 绝缘电阻表）",
      "操动机构的动作情况检查：在额定的操作电压（气压、液压）下分、合闸 5 次",
      "交流耐压试验（必要时，适用于 72.5 kV 及以上复合绝缘设备）与二次回路交流耐压试验（试验电压 2 kV）",
      "触头镀银层厚度检测（必要时）、传动机构轴销材质分析（必要时）",
      "拆除试验接线与接地线，被试设备充分放电，恢复送电并整理试验报告"
    ],
    "操作要点": [
      "测量导电回路电阻前，如隔离开关长期未操作，可先操作几次再测量；用直流压降法测量，电流值不小于 100 A",
      "交流耐压试验前应先进行低电压下的绝缘测试，以评估缺陷扩大的风险；加压前应通知所有人员离开被试设备，取得试验负责人许可后方可加压",
      "触头镀银层厚度检测采用 X 射线荧光镀层测厚仪或具有镀银层测厚功能的便携式光谱仪等进行，适用于有停电机会且自上次检测以来累计操作 100 次以上，或回路电阻超标时",
      "传动机构轴销材质分析可采用 X 射线荧光光谱分析仪进行不锈钢材质检测，适用于从未检测且有停电机会，或更换相关部件后",
      "变更接线或试验结束时，应断开试验电源，将升压设备的高压部分放电、短路接地；试验结束后应拆除自行装设的短路接地线并恢复试验前状态"
    ],
    "技术参数要求": [
      "导电回路电阻：不大于 1.1 倍出厂试验值",
      "主回路绝缘电阻：≥3000 MΩ（注意值）",
      "复合绝缘操作绝缘子的绝缘电阻：额定电压<24 kV 时 A、B 级检修后不低于 1000 MΩ、运行中不低于 300 MΩ；额定电压 24～40.5 kV 时 A、B 级检修后不低于 2500 MΩ、运行中不低于 1000 MΩ（40.5 kV 及以下采用 2500 V 绝缘电阻表）",
      "二次回路的绝缘电阻：不低于 2 MΩ（采用 1000 V 绝缘电阻表）；二次回路交流耐压试验：试验电压为 2 kV",
      "触头镀银层厚度：≥20 μm（新投运），≥5 μm（运行中）",
      "传动机构轴销材质：不锈钢或铝青铜；或者其他符合设备技术要求的材质",
      "操动机构动作情况：电动、气动或液压操动机构在额定的操作电压（气压、液压）下分、合闸 5 次，动作正常；手动操动机构操作时灵活，无卡涩；闭锁装置应可靠",
      "例行试验基准周期：3 年（DL/T 393—2021 表 30）"
    ],
    "个人防护要求": "穿戴{电压等级}绝缘手套、绝缘鞋、安全帽，工作服袖口与下摆扎紧；操作人应站在绝缘物上，加压时应有人监护并呼唱；试验区域设围栏，加压时全体人员撤离至围栏外；高处作业时正确使用安全带。",
    "验电接地要求": "试验前对{设备名称}各可能来电侧逐相验电、装设接地线并三相短路，先装接地端后装导体端；测量设备绝缘电阻应将被测量设备各侧断开、验明无压、确认设备无人工作后方可进行；测量前后应将被测设备对地放电；拆除试验接线前应确认已接地，试验后拆除自行装设的短路接地线并恢复试验前状态。",
    "作业安全要求": [
      "高压试验应填用电气第一种工作票；同一电气连接部分同时有检修和试验时，可填用一张工作票，但在试验前应得到检修工作负责人的许可",
      "试验现场应装设围栏，围栏与试验设备高压部分应有足够的安全距离，向外悬挂“止步，高压危险！”的标示牌",
      "试验装置的金属外壳应可靠接地；应使用专用的高压试验线，试验线的长度应尽量缩短，必要时用绝缘物支撑牢固",
      "耐压过程中若出现试验电压闪变或被试设备内部发出异常声响，应立即中止试验",
      "不应带负荷拉（合）隔离开关；操作中产生疑问应立即停止操作并向发令人报告"
    ],
    "工器具清单": [
      "回路电阻测试仪（直流压降法，电流不小于 100 A）",
      "2500 V 绝缘电阻表",
      "1000 V 绝缘电阻表",
      "交流耐压试验装置（含调压器、表计）",
      "X 射线荧光镀层测厚仪或便携式光谱仪（必要时）",
      "放电棒与接地线",
      "万用表",
      "温湿度计",
      "临时围栏与“止步，高压危险！”标示牌",
      "安全带与登高工具"
    ],
    "材料清单": [
      "试验专用接线（按试验装置配置）",
      "接地线（若干）",
      "清洁用品（酒精或丙酮，用于外绝缘表面清洁处理）"
    ],
    "验收标准": [
      "例行检查无异常：接地连接良好，机构内外无严重积污，各活动部件无磨损或腐蚀，各部位紧固螺栓无缺失或松动",
      "导电回路电阻不大于 1.1 倍出厂试验值；主回路绝缘电阻≥3000 MΩ（注意值）",
      "复合绝缘操作绝缘子的绝缘电阻不低于规程规定的数值（<24 kV 运行中不低于 300 MΩ；24～40.5 kV 运行中不低于 1000 MΩ）",
      "二次回路的绝缘电阻不低于 2 MΩ；二次回路交流耐压试验电压 2 kV 下无击穿",
      "操动机构在额定的操作电压（气压、液压）下分、合闸 5 次动作正常，手动机构操作灵活无卡涩，闭锁装置可靠",
      "触头镀银层厚度满足≥20 μm（新投运）、≥5 μm（运行中）的要求；试验报告完整，含接线方式、仪器型号编号、实测数据、结论与签字"
    ],
    "注意事项": [
      "kg 中「隔离开关」设备类型未挂接试验项目节点（ref/kg_ref.json 的 test_items 无隔离开关条目），本模板工序与判据依据 DL/T 393—2021 6.6.3 表 30、表 31 及 DL/T 596—2021 表 31 编写",
      "交流耐压试验适用于 72.5 kV 及以上复合绝缘设备；试验电压值按 DL/T 593 规定，本模板不写死电压数值",
      "触头镀银层厚度检测与传动机构轴销材质分析属诊断性试验，需满足适用条件时进行",
      "试验报告完整性要求的记录要素依据 DL/T 393—2021 5.1、5.2.1，属通用作业经验，非规程条款原文"
    ],
    "人员配置建议": "3人：试验负责人（监护人）1人、试验人员1人、运行配合人员1人",
    "依据条款": [
      {
        "standard_id": "DLT393",
        "条款号": "6.6.3.1",
        "用途": "隔离开关及接地开关停电试验项目及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.6.3.2",
        "用途": "隔离开关例行检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.6.3.3",
        "用途": "触头镀银层厚度检测及判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.6.3.4",
        "用途": "超 B 类（B 类）接地开关辅助灭弧装置回路电阻测量"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.6.3.5",
        "用途": "传动机构轴销材质分析要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.4",
        "用途": "主回路绝缘电阻测量方法"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.4.3.5",
        "用途": "主回路电阻测量方法"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.3",
        "用途": "回路电阻测量通用要求与试验电流"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.11",
        "用途": "交流耐压试验通用要求"
      },
      {
        "standard_id": "DLT596",
        "条款号": "9.9",
        "用途": "隔离开关和接地开关试验项目、周期和要求"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.2.1",
        "用途": "高压试验填用电气第一种工作票"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.2.5",
        "用途": "试验现场装设围栏与标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.2.7",
        "用途": "加压前的检查、通知与许可"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.2.8",
        "用途": "变更接线或试验结束时的放电与短路接地"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.3.3.2",
        "用途": "测量设备绝缘电阻的条件与放电要求"
      }
    ],
    "来源说明": "工序顺序、操作要点与判据依据 DL/T 393—2021 6.6.3 停电试验（表 30、表 31 及 6.6.3.2～6.6.3.5）、4.8.3 回路电阻测量、4.8.11 交流耐压试验，以及 DL/T 596—2021 表 31 与 DL/T 408—2023 12.2、12.3 编写；所有数值（1.1 倍、3000 MΩ、1000 MΩ、300 MΩ、2500 MΩ、2 MΩ、2 kV、20 μm、5 μm、100 A、100 次、5 次、3 年）均取自上述规程原文，未另行设定。其中“测量前后对被测设备放电”“试验接线与仪器记录要求”依据 DL/T 393—2021 4.8.1、5.1，属通用作业经验。",
    "版本": "1.0"
  },
  {
    "id": "TPL#隔离开关#巡视#例行巡视",
    "名称": "隔离开关巡视",
    "作业类型": "巡视",
    "设备类型": "隔离开关",
    "作业对象": "本体及机构箱",
    "适用关键词": [
      "隔离开关",
      "巡视",
      "巡检",
      "刀闸巡视",
      "红外测温"
    ],
    "停电要求": "不停电",
    "安全隔离措施": "巡视属不停电作业，无需停电与装设接地线；巡视{设备名称}时不应进行其他工作，不应擅自操作隔离开关或越过遮栏（围栏）、警示线；如确需接触设备或进入机构箱，必须按 DL/T 408—2023 第 6 章执行停电、验电、装设接地线、悬挂标示牌和装设遮栏等安全技术措施后方可作业。",
    "工序顺序": [
      "查阅运行方式、负荷曲线、告警信息与天气预报，确认巡视路线与门禁权限",
      "外观检查：基础、设备标识、接地标识、相序标识、构架与焊接部位、连接螺栓、接地连接",
      "检查合、分闸位置指示是否正确，“五防”装置是否完好无缺失",
      "检查导电臂、导电带及传动部件有无变形、断片、断股，连接螺栓是否紧固",
      "检查引弧触头、接线端子或导电基座有无过热变色、变形；检查引流线弧垂与两端线夹",
      "检查拉杆过死点位置、限位装置、机械闭锁盘（板、销）与闭锁间隙",
      "机构箱检查：箱体固定与锁闭、密封圈、柜内积水、开口封堵、二次缆线连接与敷设",
      "红外热像精确检测，必要时测量驱动电机电流波形；调阅在线监测信息并记录缺陷"
    ],
    "操作要点": [
      "红外热像精确检测重点为触头区域与出线接头；测试应尽量在负荷高峰、夜晚进行；在大负荷和重大节日应增加检测",
      "导电臂、导电带及传动部件无变形、断片、断股；引弧触头完好，无缺损或移位；均压环无变形、歪斜、锈蚀，连接螺栓紧固",
      "拉杆过死点位置正确，限位装置符合设备技术要求；机械闭锁盘、闭锁板、闭锁销无锈蚀、变形，闭锁间隙符合设备技术要求",
      "引流线弧垂应满足运行要求，无散股、断股；两端线夹无变形、松动、裂纹、变色、滑移",
      "发现异常应立即拍照留存并登记缺陷，需停电处理的转入检修计划"
    ],
    "技术参数要求": [
      "红外热像精确检测：触头区域≤90 ℃（注意值）；出线接头≤80 ℃（注意值）；热点温度同比及互比无异常",
      "红外测温周期：330 kV 及以上 1 个月；220 kV 3 个月；110 kV 及以下 6 个月；必要时（DL/T 596—2021 表 31）",
      "分合闸位置指示正确，“五防”装置完好无缺失；构架无锈蚀、变形，焊接部位无开裂，连接螺栓无松动，接地无锈蚀、连接紧固",
      "机构箱固定可靠、锁闭正常、接地良好，柜门密封圈无异常，柜内无积水，开口封堵状态良好",
      "巡检基准周期按 DL/T 393—2021 表 27 执行；实际巡检周期可在基准周期基础上适度调整，但最长不宜超过两倍基准周期，且需经设备管理者审核批准"
    ],
    "个人防护要求": "穿戴安全帽、绝缘鞋、工作服，宜穿反光背心；雷雨天气巡视室外高压设备时应穿绝缘靴，不应使用伞具，不应靠近避雷器和避雷针；高处检查时应正确使用安全带。",
    "验电接地要求": "正常巡视不接触设备、不进行操作，不进行验电与装设接地线；若需接触设备或进入机构箱作业，必须先执行停电、验电、装设接地线（或合接地开关）等安全技术措施；表示设备断开和允许进入间隔的信号、经常接入的电压表等，如果指示有电，则不应在设备上工作。",
    "作业安全要求": [
      "经批准允许单独巡视的人员巡视高压设备时，不应进行其他工作",
      "巡视时不应擅自操作隔离开关，不应带负荷拉（合）隔离开关；操作中产生疑问应立即停止操作并向发令人报告",
      "雷雨天气巡视室外高压设备时应穿绝缘靴，不应使用伞具，不应靠近避雷器和避雷针",
      "火灾、台风、暴雪、洪涝、地震、泥石流、沙尘暴等灾害发生时，不应巡视灾害现场；灾害发生后如需巡视，应制定必要的安全措施并经批准，且至少两人一组并保持通信联络",
      "巡视时不应擅自移动或拆除遮栏（围栏）、标示牌，不应越过警示线或围栏"
    ],
    "工器具清单": [
      "红外热像仪",
      "望远镜（室外高处设备）",
      "强光手电与照明工具",
      "巡视终端（移动终端）",
      "温湿度计",
      "驱动电机电流波形记录仪（必要时）",
      "验电器与绝缘手套（如需接触设备作业）",
      "安全带与登高工具（如需高处检查）",
      "记录表格与缺陷登记单",
      "相机或拍照终端"
    ],
    "材料清单": [],
    "验收标准": [
      "巡视记录完整：巡视时间、人员、设备双重名称、运行方式、位置指示、测温数据与缺陷登记齐全",
      "外观无异常：基础无位移、沉降；构架无锈蚀、变形，焊接部位无开裂；连接螺栓无松动；接地无锈蚀、连接紧固",
      "合、分闸位置指示正确，“五防”装置完好无缺失；导电臂、导电带及传动部件无变形、断片、断股",
      "接线端子或导电基座无过热变色、变形；引流线弧垂满足运行要求，无散股、断股；两端线夹无变形、松动、裂纹、变色、滑移",
      "红外热像精确检测：触头区域≤90 ℃（注意值）、出线接头≤80 ℃（注意值），热点温度同比及互比无异常",
      "机构箱固定可靠、锁闭正常、接地良好，柜内无积水，开口封堵状态良好",
      "发现的缺陷已按流程登记并上报，需停电处理的已转入检修计划"
    ],
    "注意事项": [
      "kg 中「隔离开关」已挂接的巡视项目“隔离开关检查”标注条款号为 DLT393 9.2.1.5，与规程原文不符（DL/T 393—2021 9.2.1.5 为直流接地极“电容器检查”，隔离开关检查见 9.2.1.6，且该章为直流接地极章节）；本模板按隔离开关章节的 6.6.1.2、6.6.1.3 标注依据，未沿用该条款号",
      "DL/T 393—2021 表 27 未列出 35 kV 及以下电压等级的基准周期数值，本模板因此不写死具体周期，只引用表 27 与 4.3.1 b) 的周期调整规则",
      "驱动电机电流波形测量用于排查卡滞缺陷（如有条件），需有分、合闸操作机会时进行",
      "巡视属不停电作业，严禁在巡视中擅自操作隔离开关或跨越围栏"
    ],
    "人员配置建议": "2人：巡视人员2人（巡视高压设备应由两人进行或由经批准允许单独巡视的人员单独进行）",
    "依据条款": [
      {
        "standard_id": "DLT393",
        "条款号": "6.6.1.2",
        "用途": "隔离开关外观检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.6.1.3",
        "用途": "隔离开关机构箱检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.6.2.1",
        "用途": "隔离开关带电检测项目及要求（红外热像精确检测判据）"
      },
      {
        "standard_id": "DLT393",
        "条款号": "6.6.2.2",
        "用途": "驱动电机电流波形测量"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.3.1",
        "用途": "巡检基本要求与周期调整规则"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.6",
        "用途": "红外热像检测方法与要求"
      },
      {
        "standard_id": "DLT596",
        "条款号": "9.9",
        "用途": "隔离开关和接地开关红外测温周期与判据"
      },
      {
        "standard_id": "DLT408",
        "条款号": "7.2.1",
        "用途": "单独巡视高压设备时不应进行其他工作"
      },
      {
        "standard_id": "DLT408",
        "条款号": "7.2.2",
        "用途": "雷雨天气巡视室外高压设备的安全要求"
      },
      {
        "standard_id": "DLT408",
        "条款号": "7.3.5.3",
        "用途": "不应带负荷拉（合）隔离开关"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.3.5",
        "用途": "信号或电压表指示有电时不应在设备上工作"
      }
    ],
    "来源说明": "工序顺序、操作要点与判据依据 DL/T 393—2021 6.6.1 巡检（表 27 及 6.6.1.2、6.6.1.3）、6.6.2 带电检测、4.3.1 巡检基本要求、4.8.6 红外热像检测，以及 DL/T 596—2021 表 31 与 DL/T 408—2023 7.2、7.3.5 编写；所有数值（90 ℃、80 ℃、1 个月、3 个月、6 个月）均取自上述规程原文，未另行设定。其中“巡视记录完整、缺陷登记上报”的记录要素依据 DL/T 393—2021 5.1，属通用作业经验，非规程条款原文。",
    "版本": "1.0"
  },
  {
    "id": "TPL#母线#更换#导体",
    "名称": "母线（母线段、母排）更换",
    "作业类型": "更换",
    "设备类型": "母线",
    "作业对象": "母线导体/母排",
    "适用关键词": [
      "母线",
      "母排",
      "母线更换",
      "母线连接件"
    ],
    "停电要求": "需停电",
    "安全隔离措施": "断开{设备名称}所连接各间隔的电源（{上级电源}）并上锁，拉开相关断路器和隔离开关，使停电设备的各端有明显断开点；在{设备名称}各可能来电侧分别验电、装设接地线并三相短路；检修母线时，应根据母线的长短和有无感应电压等实际情况确定接地线数量；悬挂“禁止合闸，有人工作！”标示牌，在{设备名称}四周装设围栏并悬挂“止步，高压危险！”标示牌，设专人监护。",
    "工序顺序": [
      "核对一次系统图与母线排列图，确认新母线的材质、截面、相序排列与原设计一致",
      "办理工作票，完成停电、验电、装设接地线、悬挂标示牌和装设围栏等安全技术措施",
      "拆除待更换母线段与相邻母线段、引下线的连接，逐相做好标记并拍照",
      "拆除旧母线，检查支持绝缘子、金具、伸缩节及接地连接有无异常",
      "安装新母线，按相序排列就位，对搭接面进行处理并涂覆导电膏",
      "按力矩要求紧固连接螺栓，紧固后做好位置标记",
      "测量母线绝缘电阻，必要时进行交流耐压试验",
      "拆除接地线，恢复送电并核对相序，在大负荷时段进行红外测温"
    ],
    "操作要点": [
      "母线搭接面应打磨清洁、平整，涂覆导电膏后按力矩要求紧固，紧固后做好位置标记，防止运行中接触电阻偏大",
      "拆装母线前应确认相邻母线段及可能反送电的间隔已停电并接地；检修 10 m 及以下的母线，可以只装设一组接地线",
      "安装时按相序排列就位，相间及对地距离应符合设计规定，防止相间短路",
      "支持绝缘子基础无沉降和位移，固定螺栓无松动或缺失；法兰及金具无锈蚀，均压环（帽）安装稳固、无偏斜",
      "新母线投运后应在大负荷时段进行红外测温，核对有无异常温升、温差和相对温差"
    ],
    "技术参数要求": [
      "一般母线绝缘电阻：不应低于 1 MΩ/kV（DL/T 596—2021 表 56）",
      "封闭母线绝缘电阻：离相封闭母线不小于 50 MΩ；共箱封闭母线在常温下分相绝缘电阻值不小于 6 MΩ（DL/T 596—2021 表 55）",
      "一般母线交流耐压试验：额定电压在 1 kV 以上时，试验电压参照 DL/T 596—2021 附录 B；额定电压在 1 kV 及以下时，试验电压为 1000 V",
      "封闭母线交流耐压试验：现场试验电压为出厂试验电压的 75%",
      "红外测温：220 kV 及以上每年不少于 2 次；110 kV 及以下每年 1 次；A、B 级检修前；必要时"
    ],
    "个人防护要求": "穿戴{电压等级}绝缘手套、绝缘鞋、安全帽，工作服袖口与下摆扎紧；搬运与高处作业时佩戴防护手套、正确使用安全带；使用力矩扳手时防止打滑伤人。",
    "验电接地要求": "在{设备名称}各可能来电侧逐相验电，验电前先在相应电压等级的有电设备上确证验电器良好，高压验电戴绝缘手套并有专人监护；验明无电压后立即装设接地线并三相短路，先装接地端后装导体端；检修母线时，应根据母线的长短和有无感应电压等实际情况确定接地线数量；因平行或邻近带电设备导致检修设备可能产生感应电压时，应加装接地线或使用个人保安线；装、拆接地线使用绝缘棒和戴绝缘手套，并有人监护。",
    "作业安全要求": [
      "在配电装置上，接地线应装在该装置导电部分的适当部位；所有配电装置的适当地点，均应设有与接地网相连的接地端，接地电阻应合格",
      "在室内高压设备上工作，应在工作地点两旁及对侧运行设备间隔的遮栏（围栏）上和禁止通行的过道遮栏（围栏）上悬挂“止步，高压危险！”标示牌",
      "在室外高压设备上工作，应在工作地点四周装设围栏，围栏上悬挂适当数量朝向里面的“止步，高压危险！”标示牌",
      "高处作业应正确使用安全带，工具、螺栓等应采取防坠落措施",
      "工作负责人应向工作班成员交代工作内容、人员分工、现场安全措施、带电部位和其他注意事项"
    ],
    "工器具清单": [
      "2500 V 绝缘电阻表",
      "1000 V 绝缘电阻表",
      "交流耐压试验装置（必要时）",
      "红外热像仪",
      "力矩扳手（按制造厂规定力矩值）",
      "砂纸或细锉（搭接面处理用）",
      "接地线及绝缘棒",
      "安全带与登高工具",
      "临时围栏与标示牌",
      "清洁用品与导电膏"
    ],
    "材料清单": [
      "同规格母线导体或母排（按设计长度与数量）",
      "导电膏（1 支）",
      "母线连接螺栓、垫圈（按制造厂规定的规格与数量）",
      "绝缘护套（若干）"
    ],
    "验收标准": [
      "新母线安装牢固、相序排列与设计一致，搭接面平整并涂覆导电膏，连接螺栓按力矩紧固并做好标记",
      "一般母线绝缘电阻不低于 1 MΩ/kV；封闭母线绝缘电阻满足离相不小于 50 MΩ、共箱分相不小于 6 MΩ 的要求",
      "必要时进行的交流耐压试验过程无异常，耐压后绝缘电阻无明显下降",
      "支持绝缘子基础无沉降和位移，固定螺栓无松动或缺失；法兰及金具无锈蚀，均压环（帽）安装稳固、无偏斜",
      "送电后在大负荷时段红外测温无异常温升、温差和相对温差",
      "设备标识、接地标识、相序标识齐全、清晰；母线室内清洁、无遗留物件"
    ],
    "注意事项": [
      "kg 中「母线」设备类型未挂接更换类项目节点；本模板的绝缘电阻与耐压判据依据 DL/T 596—2021 第 17 章母线章节",
      "母线搭接面处理、导电膏涂覆与螺栓力矩紧固的具体力矩值应执行制造厂技术文件；力矩检查方法及要求应符合 GB 50149 的规定（该标准原文不在本工作区 ref/规程md 内）",
      "更换母线后应核对相序及与相邻间隔的相位对应关系，防止相位接错",
      "全部工作完毕后工作班应清扫、整理现场，工作负责人向运行人员交代所修项目、发现的问题与试验结果，并办理工作终结"
    ],
    "人员配置建议": "4人：工作负责人（监护人）1人、作业人员2人、专责监护人1人",
    "依据条款": [
      {
        "standard_id": "DLT408",
        "条款号": "6.2.2",
        "用途": "检修设备停电措施（各端有明显断开点）"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.3.2",
        "用途": "验电方法与验电器确证"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.1",
        "用途": "验明无电压后接地并三相短路"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.3",
        "用途": "检修母线时接地线数量的确定"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.5",
        "用途": "配电装置接地线装设部位与接地端要求"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.10",
        "用途": "感应电压的接地线与个人保安线措施"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.1",
        "用途": "悬挂“禁止合闸，有人工作！”标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.3",
        "用途": "室内高压设备工作时的遮栏与标示牌"
      },
      {
        "standard_id": "DLT596",
        "条款号": "17.2",
        "用途": "一般母线的试验项目、周期和要求"
      },
      {
        "standard_id": "DLT596",
        "条款号": "17.1",
        "用途": "封闭母线的试验项目、周期和要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "10.1.2",
        "用途": "站内绝缘子外观检查内容及要求（支持绝缘子、法兰及金具）"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.6",
        "用途": "红外热像检测方法与要求"
      }
    ],
    "来源说明": "工序顺序与操作要点依据 DL/T 408—2023 第 6 章安全技术措施（含 6.4.3 检修母线的接地线数量）、DL/T 393—2021 10.1.2 站内绝缘子外观检查与 4.8.6 红外热像检测编写；技术参数取自 DL/T 596—2021 第 17 章母线章节（表 55、表 56），未另行设定数值。其中“搭接面打磨清洁并涂覆导电膏”“按相序排列就位并核对相位”“工具螺栓防坠落”为通用检修工艺，属通用作业经验，非规程条款原文；母线搭接螺栓的具体力矩值应执行制造厂技术文件（力矩检查方法及要求见 GB 50149，该标准原文不在本工作区 ref/规程md 内）。",
    "版本": "1.0"
  },
  {
    "id": "TPL#母线#检修#本体",
    "名称": "母线检修",
    "作业类型": "检修",
    "设备类型": "母线",
    "作业对象": "母线导体及支持绝缘子",
    "适用关键词": [
      "母线",
      "检修",
      "母线清扫",
      "螺栓紧固",
      "支持绝缘子"
    ],
    "停电要求": "需停电",
    "安全隔离措施": "断开{设备名称}所连接各间隔的电源（{上级电源}）并上锁，拉开相关断路器和隔离开关，使停电设备的各端有明显断开点；在{设备名称}各可能来电侧分别验电、装设接地线并三相短路；检修母线时，应根据母线的长短和有无感应电压等实际情况确定接地线数量；悬挂“禁止合闸，有人工作！”标示牌，在{设备名称}四周装设围栏并悬挂“止步，高压危险！”标示牌，设专人监护。",
    "工序顺序": [
      "核对设备双重名称，查阅运行记录、缺陷记录与上次检修试验报告，确定检修重点",
      "办理工作票，完成停电、验电、装设接地线、悬挂标示牌和装设围栏等安全技术措施",
      "清扫母线及支持绝缘子表面积污；对复合绝缘及防污闪涂层的绝缘子，清扫与否可根据积污及憎水性检测结果自定",
      "检查支柱绝缘子与法兰的胶装，若有裂纹应及时处理或更换；检查法兰及金具锈蚀情况",
      "更换或处理锈蚀的螺栓或金属件，按力矩要求检查各螺栓并做好标记",
      "检查防污闪涂层，如有龟裂或破损应进行补涂或复涂；检查复合外绝缘的蚀损情况",
      "测量母线绝缘电阻；必要时进行交流耐压试验与红外测温",
      "拆除接地线，恢复送电并在大负荷时段进行红外测温"
    ],
    "操作要点": [
      "按力矩要求逐一检查导线、母线连接件等的紧固螺栓，如有松动应按力矩要求紧固，紧固后进行标记，确保连接良好",
      "采用 2500 V 绝缘电阻表测量辅助伞裙（如有）黏接面的绝缘电阻，应无显著下降",
      "检查支柱绝缘子与法兰的胶装，若有裂纹应及时处理或更换；更换或处理锈蚀的螺栓或金属件",
      "母线搭接面如有氧化、发热变色痕迹应打磨清洁并涂覆导电膏后重新紧固",
      "红外测温应尽量在负荷高峰、夜晚进行；在大负荷和重大节日应增加检测"
    ],
    "技术参数要求": [
      "一般母线绝缘电阻：不应低于 1 MΩ/kV（DL/T 596—2021 表 56）",
      "封闭母线绝缘电阻：离相封闭母线不小于 50 MΩ；共箱封闭母线在常温下分相绝缘电阻值不小于 6 MΩ（DL/T 596—2021 表 55）",
      "例行检查周期：3 年（DL/T 393—2021 表 175）",
      "复合外绝缘/防污闪涂层憎水性：优于 HC5 或符合设计要求（注意值）",
      "红外测温：220 kV 及以上每年不少于 2 次；110 kV 及以下每年 1 次；A、B 级检修前；必要时",
      "红外热像显示应无异常温升、温差和相对温差，符合 DL/T 664 要求"
    ],
    "个人防护要求": "穿戴{电压等级}绝缘手套、绝缘鞋、安全帽，工作服袖口与下摆扎紧；使用清洁剂、防污闪涂料时佩戴防护手套与护目镜；高处作业时正确使用安全带。",
    "验电接地要求": "在{设备名称}各可能来电侧逐相验电，验电前先在相应电压等级的有电设备上确证验电器良好；验明无电压后立即装设接地线并三相短路，先装接地端后装导体端；检修母线时，应根据母线的长短和有无感应电压等实际情况确定接地线数量；因平行或邻近带电设备导致检修设备可能产生感应电压时，应加装接地线或使用个人保安线；装、拆接地线使用绝缘棒和戴绝缘手套，并有人监护。",
    "作业安全要求": [
      "在配电装置上，接地线应装在该装置导电部分的适当部位；接地端应合格",
      "在室内高压设备上工作，应在工作地点两旁及对侧运行设备间隔的遮栏（围栏）上和禁止通行的过道遮栏（围栏）上悬挂“止步，高压危险！”标示牌",
      "检修中不应擅自变更安全措施和检修设备的运行接线方式；如需变更应事先取得同意并做好记录",
      "高处作业应正确使用安全带，工具、螺栓等应采取防坠落措施",
      "工作负责人、专责监护人应始终在工作现场，对工作班成员进行监护"
    ],
    "工器具清单": [
      "2500 V 绝缘电阻表",
      "1000 V 绝缘电阻表",
      "红外热像仪",
      "力矩扳手（按制造厂规定力矩值）",
      "万用表",
      "砂纸或细锉（搭接面处理用）",
      "接地线及绝缘棒",
      "安全带与登高工具",
      "临时围栏与标示牌",
      "清洁用品、防污闪涂料与导电膏"
    ],
    "材料清单": [
      "紧固件（按制造厂规定的规格与数量）",
      "防污闪涂料（按需补涂或复涂）",
      "导电膏（1 支）",
      "清洁剂（1 瓶）",
      "支持绝缘子（按检查结果更换）"
    ],
    "验收标准": [
      "母线及支持绝缘子表面积污已清扫；支柱绝缘子与法兰胶装无裂纹，法兰及金具无锈蚀",
      "各部位紧固螺栓无缺失或松动，按力矩要求紧固并做好标记",
      "一般母线绝缘电阻不低于 1 MΩ/kV；封闭母线绝缘电阻满足离相不小于 50 MΩ、共箱分相不小于 6 MΩ 的要求",
      "防污闪涂层无龟裂或破损，复合外绝缘无严重蚀损；憎水性优于 HC5 或符合设计要求",
      "红外热像显示无异常温升、温差和相对温差，符合 DL/T 664 要求",
      "设备标识、接地标识、相序标识齐全、清晰；母线室内清洁、无遗留物件"
    ],
    "注意事项": [
      "kg 中「母线」设备类型未挂接检修类项目节点；本模板的例行检查项目依据 DL/T 393—2021 10.3.2，绝缘电阻与耐压判据依据 DL/T 596—2021 第 17 章",
      "母线搭接螺栓的具体力矩值应执行制造厂技术文件；力矩检查方法及要求应符合 GB 50149 的规定（该标准原文不在本工作区 ref/规程md 内）",
      "清洁、紧固等保养性工作宜在停电试验期间一并进行",
      "全部工作完毕后应清扫、整理现场，工作负责人向运行人员交代所修项目、发现的问题与试验结果，并办理工作终结"
    ],
    "人员配置建议": "3人：工作负责人（监护人）1人、作业人员1人、专责监护人1人",
    "依据条款": [
      {
        "standard_id": "DLT408",
        "条款号": "6.2.2",
        "用途": "检修设备停电措施（各端有明显断开点）"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.1",
        "用途": "验明无电压后接地并三相短路"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.3",
        "用途": "检修母线时接地线数量的确定"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.5",
        "用途": "配电装置接地线装设部位与接地端要求"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.10",
        "用途": "感应电压的接地线与个人保安线措施"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.5.3",
        "用途": "室内高压设备工作时的遮栏与标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "5.4.5",
        "用途": "工作许可后不应擅自变更安全措施与运行接线方式"
      },
      {
        "standard_id": "DLT408",
        "条款号": "5.5.2",
        "用途": "工作负责人、专责监护人始终在工作现场监护"
      },
      {
        "standard_id": "DLT393",
        "条款号": "10.3.2",
        "用途": "站内绝缘子例行检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "10.3.3",
        "用途": "复合外绝缘/防污闪涂层憎水性检测及判据"
      },
      {
        "standard_id": "DLT393",
        "条款号": "10.1.2",
        "用途": "站内绝缘子外观检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.1",
        "用途": "高压绝缘电阻测量通用要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.6",
        "用途": "红外热像检测方法与要求"
      },
      {
        "standard_id": "DLT596",
        "条款号": "17.2",
        "用途": "一般母线的试验项目、周期和要求"
      },
      {
        "standard_id": "DLT596",
        "条款号": "17.1",
        "用途": "封闭母线的试验项目、周期和要求"
      }
    ],
    "来源说明": "工序顺序与操作要点依据 DL/T 393—2021 10.3.2 站内绝缘子例行检查 a)～f) 项、10.1.2 外观检查与 4.8.6 红外热像检测，以及 DL/T 408—2023 第 6 章编写；技术参数取自 DL/T 393—2021 10.3.1、10.3.3 与 DL/T 596—2021 第 17 章（表 55、表 56），未另行设定数值。其中“按力矩要求紧固并做位置标记”“搭接面氧化发热痕迹打磨清洁并涂导电膏”为通用检修工艺，属通用作业经验，非规程条款原文。",
    "版本": "1.0"
  },
  {
    "id": "TPL#母线#试验#例行试验",
    "名称": "母线例行试验（停电试验）",
    "作业类型": "试验",
    "设备类型": "母线",
    "作业对象": "母线导体及绝缘",
    "适用关键词": [
      "母线",
      "试验",
      "绝缘电阻",
      "交流耐压",
      "红外测温"
    ],
    "停电要求": "需停电",
    "安全隔离措施": "断开{设备名称}所连接各间隔的电源并上锁，拉开相关断路器和隔离开关，使停电设备的各端有明显断开点；在{设备名称}各可能来电侧分别验电、装设接地线并三相短路；检修母线时，应根据母线的长短和有无感应电压等实际情况确定接地线数量；悬挂“禁止合闸，有人工作！”标示牌；按 DL/T 408—2023 12.2.5 在试验现场装设围栏，向外悬挂“止步，高压危险！”的标示牌，设专人监护。",
    "工序顺序": [
      "核对设备双重名称与上次试验报告，确认试验仪器在检定有效期内、量程与准确度满足要求",
      "办理电气第一种工作票，完成停电、验电、装设接地线、悬挂标示牌和装设围栏等安全技术措施",
      "清扫母线及支持绝缘子表面积污，检查金具与连接螺栓、接地连接",
      "红外测温（检修前），记录负荷电流与环境温度",
      "绝缘电阻测量：测量导体（相）对导体（相）、导体（相）对外壳（地）的绝缘电阻",
      "交流耐压试验（必要时）：额定电压 1 kV 以上时试验电压参照 DL/T 596—2021 附录 B；1 kV 及以下时为 1000 V",
      "气密封试验（仅微正压充气的离相封闭母线）",
      "拆除试验接线与接地线，被试设备充分放电，恢复送电并整理试验报告"
    ],
    "操作要点": [
      "绝缘电阻表选用：额定电压 1000 V 时采用 1000 V 绝缘电阻表；3000 V 及以上时采用 2500 V 绝缘电阻表",
      "交流耐压试验前应先进行低电压下的绝缘测试，以评估缺陷扩大的风险；加压前应通知所有人员离开被试设备，取得试验负责人许可后方可加压",
      "红外测温采用红外成像仪测试，测试应尽量在负荷高峰、夜晚进行；在大负荷和重大节日应增加检测",
      "变更接线或试验结束时，应断开试验电源，将升压设备的高压部分放电、短路接地；试验结束后应拆除自行装设的短路接地线并恢复试验前状态",
      "试验数据即时记录，记录作业人员姓名、仪器仪表名称和编号、环境温湿度及大气压力"
    ],
    "技术参数要求": [
      "一般母线绝缘电阻：不应低于 1 MΩ/kV",
      "封闭母线绝缘电阻：离相封闭母线不小于 50 MΩ；共箱封闭母线在常温下分相绝缘电阻值不小于 6 MΩ",
      "封闭母线交流耐压试验：现场试验电压为出厂试验电压的 75%（具体数值按 DL/T 596—2021 表 55 依额定电压查取）",
      "一般母线交流耐压试验：额定电压在 1 kV 以上时，试验电压参照 DL/T 596—2021 附录 B；额定电压在 1 kV 及以下时，试验电压为 1000 V",
      "红外测温周期：220 kV 及以上每年不少于 2 次；110 kV 及以下每年 1 次；A、B 级检修前；必要时",
      "红外热像显示应无异常温升、温差和相对温差，符合 DL/T 664 要求"
    ],
    "个人防护要求": "穿戴{电压等级}绝缘手套、绝缘鞋、安全帽，工作服袖口与下摆扎紧；操作人应站在绝缘物上，加压时应有人监护并呼唱；试验区域设围栏，加压时全体人员撤离至围栏外；高处作业时正确使用安全带。",
    "验电接地要求": "试验前对{设备名称}各可能来电侧逐相验电、装设接地线并三相短路，先装接地端后装导体端；检修母线时，应根据母线的长短和有无感应电压等实际情况确定接地线数量；测量设备绝缘电阻应将被测量设备各侧断开、验明无压、确认设备无人工作后方可进行；测量前后应将被测设备对地放电；拆除试验接线前应确认已接地，试验后拆除自行装设的短路接地线并恢复试验前状态。",
    "作业安全要求": [
      "高压试验应填用电气第一种工作票；同一电气连接部分同时有检修和试验时，可填用一张工作票，但在试验前应得到检修工作负责人的许可",
      "试验现场应装设围栏，围栏与试验设备高压部分应有足够的安全距离，向外悬挂“止步，高压危险！”的标示牌",
      "试验装置的金属外壳应可靠接地；应使用专用的高压试验线，试验线的长度应尽量缩短，必要时用绝缘物支撑牢固",
      "耐压过程中若出现试验电压闪变或被试设备内部发出异常声响，应立即中止试验",
      "在带电设备附近测量绝缘电阻时，测量人员和绝缘电阻表安放位置应选择适当，保持安全距离，以免绝缘电阻表引线或引线支持物触碰带电部分"
    ],
    "工器具清单": [
      "2500 V 绝缘电阻表",
      "1000 V 绝缘电阻表",
      "交流耐压试验装置（含调压器、表计）",
      "红外热像仪",
      "钳形电流表（测量负荷电流）",
      "放电棒与接地线",
      "温湿度计",
      "力矩扳手（检查连接螺栓）",
      "安全带与登高工具",
      "临时围栏与“止步，高压危险！”标示牌"
    ],
    "材料清单": [
      "试验专用接线（按试验装置配置）",
      "接地线（若干）",
      "清洁用品（酒精或丙酮，用于外绝缘表面清洁处理）"
    ],
    "验收标准": [
      "一般母线绝缘电阻不低于 1 MΩ/kV；封闭母线绝缘电阻满足离相不小于 50 MΩ、共箱分相不小于 6 MΩ 的要求",
      "交流耐压试验（必要时）过程无异常，耐压后绝缘电阻无明显下降",
      "微正压充气的离相封闭母线气密封试验合格",
      "红外热像显示无异常温升、温差和相对温差，符合 DL/T 664 要求",
      "金具与连接螺栓无松动，接地连接良好；母线室内清洁、无遗留物件",
      "试验报告完整，包含接线方式、仪器型号编号、实测数据、结论与签字，并对既往状态与本次记录作出说明"
    ],
    "注意事项": [
      "kg 中「母线」设备类型仅挂接 1 项试验项目（电阻器电阻值测量，DL/T 393—2021 7.11.3.4），该项属“滤波器及中性线母线电容器”章节，与本设备类型不对应；本模板工序与判据依据 DL/T 596—2021 第 17 章母线章节编写，未沿用该条款号",
      "DL/T 596—2021 表 56 未列出 35 kV 及以下电压等级红外测温的具体次数以外的周期数值，本模板按表 56 原文表述引用",
      "试验报告完整性要求的记录要素依据 DL/T 393—2021 5.1、5.2.1，属通用作业经验，非规程条款原文",
      "交流耐压试验的试验电压参照 DL/T 596—2021 附录 B，本模板不写死电压数值"
    ],
    "人员配置建议": "3人：试验负责人（监护人）1人、试验人员1人、运行配合人员1人",
    "依据条款": [
      {
        "standard_id": "DLT596",
        "条款号": "17.2",
        "用途": "一般母线的试验项目、周期和要求"
      },
      {
        "standard_id": "DLT596",
        "条款号": "17.1",
        "用途": "封闭母线的试验项目、周期和要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.1",
        "用途": "高压绝缘电阻测量通用要求与绝缘电阻表选型"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.6",
        "用途": "红外热像检测方法与要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.11",
        "用途": "交流耐压试验通用要求"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.4.3",
        "用途": "检修母线时接地线数量的确定"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.2.1",
        "用途": "高压试验填用电气第一种工作票"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.2.5",
        "用途": "试验现场装设围栏与标示牌"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.2.7",
        "用途": "加压前的检查、通知与许可"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.2.8",
        "用途": "变更接线或试验结束时的放电与短路接地"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.3.3.2",
        "用途": "测量设备绝缘电阻的条件与放电要求"
      },
      {
        "standard_id": "DLT408",
        "条款号": "12.3.3.4",
        "用途": "在带电设备附近测量绝缘电阻的安全距离要求"
      }
    ],
    "来源说明": "工序顺序、操作要点与判据依据 DL/T 596—2021 第 17 章母线章节（表 55、表 56）、DL/T 393—2021 4.8.1 高压绝缘电阻测量、4.8.6 红外热像检测、4.8.11 交流耐压试验，以及 DL/T 408—2023 12.2、12.3 电气试验安全要求编写；所有数值（1 MΩ/kV、50 MΩ、6 MΩ、75%、1000 V、2 次、1 次）均取自上述规程原文，未另行设定。其中“试验数据即时记录”的记录要素依据 DL/T 393—2021 5.1，属通用作业经验，非规程条款原文。",
    "版本": "1.0"
  },
  {
    "id": "TPL#母线#巡视#例行巡视",
    "名称": "母线巡视",
    "作业类型": "巡视",
    "设备类型": "母线",
    "作业对象": "母线导体及支持绝缘子",
    "适用关键词": [
      "母线",
      "巡视",
      "巡检",
      "母线测温",
      "红外测温"
    ],
    "停电要求": "不停电",
    "安全隔离措施": "巡视属不停电作业，无需停电与装设接地线；巡视{设备名称}时不应进行其他工作，不应擅自触碰设备或越过遮栏（围栏）、警示线；如确需接触设备或进入母线室作业，必须按 DL/T 408—2023 第 6 章执行停电、验电、装设接地线、悬挂标示牌和装设遮栏等安全技术措施后方可作业。",
    "工序顺序": [
      "查阅运行方式、负荷曲线、告警信息与天气预报，确认巡视路线与门禁权限",
      "外观检查：母线导体、连接金具、伸缩节、支持绝缘子、接地连接",
      "检查母线连接部位有无过热变色、氧化、放电痕迹与异物搭挂",
      "检查支持绝缘子外观：瓷质护套有无裂纹及残破，复合护套或防污闪涂层有无龟裂及严重电蚀",
      "检查法兰及金具：无锈蚀，均压环（帽）安装稳固、无偏斜；支柱绝缘子基础无沉降和位移，固定螺栓无松动或缺失",
      "检查母线室（或间隔）环境：温湿度、通风、封堵、照明",
      "进行红外测温（红外热像精确检测），记录负荷电流、环境温度与最高热点温度",
      "记录巡视数据，登记缺陷并按流程上报"
    ],
    "操作要点": [
      "红外测温采用红外成像仪测试；测试应尽量在负荷高峰、夜晚进行；在大负荷和重大节日应增加检测",
      "测量时应注意空气湿度的影响，并避开其他热辐射源的干扰；对于电流致热型热点，宜在负荷水平较高时进行，分析时应考虑检测前一段时间内负荷电流的影响",
      "重点检查母线连接部位与出线接头，记录最高温度点及其所在位置",
      "发现异常温升、温差和相对温差时应跟踪分析，达到危急状态时应及时处理",
      "发现异常应立即拍照留存并登记缺陷，需停电处理的转入检修计划"
    ],
    "技术参数要求": [
      "红外测温周期：220 kV 及以上每年不少于 2 次；110 kV 及以下每年 1 次；A、B 级检修前；必要时（DL/T 596—2021 表 56）",
      "红外热像显示应无异常温升、温差和相对温差，符合 DL/T 664 要求",
      "支柱绝缘子：基础无沉降和位移，固定螺栓无松动或缺失；斜拉绝缘子基础无上拔，张力正常，无明显松弛（DL/T 393—2021 10.1.2）",
      "法兰及金具：无锈蚀，均压环（帽）安装稳固、无偏斜，法兰与绝缘件的胶装部位完好，防水胶无开裂、起皮、脱落等异常",
      "外绝缘：表面无附着物；瓷质护套无裂纹及残破；复合护套或有防污闪涂层无龟裂及严重电蚀；树脂绝缘无碳化物及裂纹"
    ],
    "个人防护要求": "穿戴安全帽、绝缘鞋、工作服，宜穿反光背心；雷雨天气巡视室外高压设备时应穿绝缘靴，不应使用伞具，不应靠近避雷器和避雷针；高处检查时应正确使用安全带。",
    "验电接地要求": "正常巡视不接触设备、不进行操作，不进行验电与装设接地线；若需接触设备或进入母线室作业，必须先执行停电、验电、装设接地线（或合接地开关）等安全技术措施；表示设备断开和允许进入间隔的信号、经常接入的电压表等，如果指示有电，则不应在设备上工作。",
    "作业安全要求": [
      "经批准允许单独巡视的人员巡视高压设备时，不应进行其他工作",
      "雷雨天气巡视室外高压设备时应穿绝缘靴，不应使用伞具，不应靠近避雷器和避雷针",
      "火灾、台风、暴雪、洪涝、地震、泥石流、沙尘暴等灾害发生时，不应巡视灾害现场；灾害发生后如需巡视，应制定必要的安全措施并经批准，且至少两人一组并保持通信联络",
      "巡视时不应擅自移动或拆除遮栏（围栏）、标示牌，不应越过警示线或围栏",
      "巡视室内设备应随手关门；进入 SF6 开关室应先通风，检测含氧量与 SF6 含量合格后方可入内"
    ],
    "工器具清单": [
      "红外热像仪",
      "望远镜（室外高处设备）",
      "钳形电流表（测量负荷电流）",
      "温湿度计",
      "强光手电与照明工具",
      "巡视终端（移动终端）",
      "相机或拍照终端",
      "记录表格与缺陷登记单",
      "验电器与绝缘手套（如需接触设备作业）",
      "安全带与登高工具（如需高处检查）"
    ],
    "材料清单": [],
    "验收标准": [
      "巡视记录完整：巡视时间、人员、设备双重名称、运行方式、负荷电流、环境温度、最高热点温度与缺陷登记齐全",
      "母线导体、连接金具、伸缩节与接地连接无过热变色、氧化、放电痕迹与异物搭挂",
      "支持绝缘子外观无异常：瓷质护套无裂纹及残破，复合护套或防污闪涂层无龟裂及严重电蚀，树脂绝缘无碳化物及裂纹",
      "法兰及金具无锈蚀，均压环（帽）安装稳固、无偏斜；支柱绝缘子基础无沉降和位移，固定螺栓无松动或缺失",
      "红外热像显示无异常温升、温差和相对温差，符合 DL/T 664 要求",
      "母线室温湿度、通风、封堵、照明正常；发现的缺陷已按流程登记并上报，需停电处理的已转入检修计划"
    ],
    "注意事项": [
      "kg 中「母线」设备类型未挂接巡视项目节点（ref/kg_ref.json 的 patrol_items 无母线条目）；本模板工序与判据依据 DL/T 596—2021 表 56 红外测温与 DL/T 393—2021 10.1.2、10.2 站内绝缘子巡视条款编写",
      "DL/T 596—2021 表 56 未列出 10 kV、35 kV 母线的专用巡视周期，本模板按表 56 原文表述引用红外测温周期",
      "母线在台账中多为开关柜内或站内的母线段/区域节点，其巡视可与开关柜巡视合并执行",
      "巡视属不停电作业，严禁在巡视中擅自触碰母线或跨越围栏"
    ],
    "人员配置建议": "2人：巡视人员2人（巡视高压设备应由两人进行或由经批准允许单独巡视的人员单独进行）",
    "依据条款": [
      {
        "standard_id": "DLT596",
        "条款号": "17.2",
        "用途": "一般母线的试验项目、周期和要求（含红外测温周期与判据）"
      },
      {
        "standard_id": "DLT393",
        "条款号": "10.1.2",
        "用途": "站内绝缘子外观检查内容及要求"
      },
      {
        "standard_id": "DLT393",
        "条款号": "10.2",
        "用途": "站内绝缘子及绝缘护套带电检测（红外热像精确检测）"
      },
      {
        "standard_id": "DLT393",
        "条款号": "4.8.6",
        "用途": "红外热像检测方法与要求"
      },
      {
        "standard_id": "DLT408",
        "条款号": "7.2.1",
        "用途": "单独巡视高压设备时不应进行其他工作"
      },
      {
        "standard_id": "DLT408",
        "条款号": "7.2.2",
        "用途": "雷雨天气巡视室外高压设备的安全要求"
      },
      {
        "standard_id": "DLT408",
        "条款号": "7.2.4",
        "用途": "巡视室内设备应随手关门"
      },
      {
        "standard_id": "DLT408",
        "条款号": "6.3.5",
        "用途": "信号或电压表指示有电时不应在设备上工作"
      }
    ],
    "来源说明": "工序顺序、操作要点与判据依据 DL/T 596—2021 表 56 一般母线红外测温项目与判据、DL/T 393—2021 10.1.2 站内绝缘子外观检查、10.2 带电检测与 4.8.6 红外热像检测，以及 DL/T 408—2023 7.2 巡视编写；所有数值（2 次、1 次）均取自 DL/T 596—2021 表 56 原文，未另行设定。其中“巡视记录完整、缺陷登记上报”的记录要素依据 DL/T 393—2021 5.1，属通用作业经验，非规程条款原文。",
    "版本": "1.0"
  }
]
